!- Windows Line endings 

VERSION,
    9.5;                      !- Version Identifier

SIMULATIONCONTROL,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    Yes,                      !- Do HVAC Sizing Simulation for Sizing Periods
    25;                       !- Maximum Number of HVAC Sizing Simulation Passes

BUILDING,
    GPM2_Package_2_Base House,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ZONEAIRCONTAMINANTBALANCE,
    Yes,                      !- Carbon Dioxide Concentration
    CO2_Schedule,             !- Outdoor Carbon Dioxide Schedule Name
    No;                       !- Generic Contaminant Concentration

TIMESTEP,
    4;                        !- Number of Timesteps per Hour

SizingPeriod:DesignDay,
    Chicago Midway Ap Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -18.7,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -18.7,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99110,                    !- Barometric Pressure
    5.3,                      !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Chicago Midway Ap Ann Htg 99% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -15.4,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -15.4,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99110,                    !- Barometric Pressure
    5.3,                      !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Chicago Midway Ap Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.4,                     !- Maximum DryBulb Temperature
    8.8,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99110,                    !- Barometric Pressure
    5.6,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.457,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.043;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Chicago Midway Ap Ann Clg 1% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32,                       !- Maximum DryBulb Temperature
    8.8,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99110,                    !- Barometric Pressure
    5.6,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.457,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.043;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RUNPERIOD,
    Annual,                   !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

SCHEDULETYPELIMITS,
    Number,                   !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Fraction,                 !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    On/Off,                   !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:COMPACT,
    Phius_Lighting,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 1:00,              !- Field 6
    0.008,                    !- Field 7
    Until: 2:00,              !- Field 8
    0.008,                    !- Field 9
    Until: 3:00,              !- Field 10
    0.008,                    !- Field 11
    Until: 4:00,              !- Field 12
    0.008,                    !- Field 13
    Until: 5:00,              !- Field 14
    0.024,                    !- Field 15
    Until: 6:00,              !- Field 16
    0.05,                     !- Field 17
    Until: 7:00,              !- Field 18
    0.056,                    !- Field 19
    Until: 8:00,              !- Field 20
    0.05,                     !- Field 21
    Until: 9:00,              !- Field 22
    0.022,                    !- Field 23
    Until: 10:00,             !- Field 24
    0.015,                    !- Field 25
    Until: 11:00,             !- Field 26
    0.015,                    !- Field 27
    Until: 12:00,             !- Field 28
    0.015,                    !- Field 29
    Until: 13:00,             !- Field 30
    0.015,                    !- Field 31
    Until: 14:00,             !- Field 32
    0.015,                    !- Field 33
    Until: 15:00,             !- Field 34
    0.026,                    !- Field 35
    Until: 16:00,             !- Field 36
    0.015,                    !- Field 37
    Until: 17:00,             !- Field 38
    0.056,                    !- Field 39
    Until: 18:00,             !- Field 40
    0.078,                    !- Field 41
    Until: 19:00,             !- Field 42
    0.105,                    !- Field 43
    Until: 20:00,             !- Field 44
    0.126,                    !- Field 45
    Until: 21:00,             !- Field 46
    0.128,                    !- Field 47
    Until: 22:00,             !- Field 48
    0.088,                    !- Field 49
    Until: 23:00,             !- Field 50
    0.049,                    !- Field 51
    Until: 24:00,             !- Field 52
    0.02;                     !- Field 53

SCHEDULE:COMPACT,
    Phius_MELs,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 1:00,              !- Field 6
    0.008,                    !- Field 7
    Until: 2:00,              !- Field 8
    0.008,                    !- Field 9
    Until: 3:00,              !- Field 10
    0.008,                    !- Field 11
    Until: 4:00,              !- Field 12
    0.008,                    !- Field 13
    Until: 5:00,              !- Field 14
    0.024,                    !- Field 15
    Until: 6:00,              !- Field 16
    0.05,                     !- Field 17
    Until: 7:00,              !- Field 18
    0.056,                    !- Field 19
    Until: 8:00,              !- Field 20
    0.05,                     !- Field 21
    Until: 9:00,              !- Field 22
    0.022,                    !- Field 23
    Until: 10:00,             !- Field 24
    0.015,                    !- Field 25
    Until: 11:00,             !- Field 26
    0.015,                    !- Field 27
    Until: 12:00,             !- Field 28
    0.015,                    !- Field 29
    Until: 13:00,             !- Field 30
    0.015,                    !- Field 31
    Until: 14:00,             !- Field 32
    0.015,                    !- Field 33
    Until: 15:00,             !- Field 34
    0.026,                    !- Field 35
    Until: 16:00,             !- Field 36
    0.015,                    !- Field 37
    Until: 17:00,             !- Field 38
    0.056,                    !- Field 39
    Until: 18:00,             !- Field 40
    0.078,                    !- Field 41
    Until: 19:00,             !- Field 42
    0.105,                    !- Field 43
    Until: 20:00,             !- Field 44
    0.126,                    !- Field 45
    Until: 21:00,             !- Field 46
    0.128,                    !- Field 47
    Until: 22:00,             !- Field 48
    0.088,                    !- Field 49
    Until: 23:00,             !- Field 50
    0.049,                    !- Field 51
    Until: 24:00,             !- Field 52
    0.02;                     !- Field 53

SCHEDULE:COMPACT,
    CombinedDHWSchedule,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 1:00,              !- Field 6
    0.006,                    !- Field 7
    Until: 2:00,              !- Field 8
    0.003,                    !- Field 9
    Until: 3:00,              !- Field 10
    0.001,                    !- Field 11
    Until: 4:00,              !- Field 12
    0.001,                    !- Field 13
    Until: 5:00,              !- Field 14
    0.003,                    !- Field 15
    Until: 6:00,              !- Field 16
    0.022,                    !- Field 17
    Until: 7:00,              !- Field 18
    0.075,                    !- Field 19
    Until: 8:00,              !- Field 20
    0.079,                    !- Field 21
    Until: 9:00,              !- Field 22
    0.076,                    !- Field 23
    Until: 10:00,             !- Field 24
    0.067,                    !- Field 25
    Until: 11:00,             !- Field 26
    0.061,                    !- Field 27
    Until: 12:00,             !- Field 28
    0.048,                    !- Field 29
    Until: 13:00,             !- Field 30
    0.042,                    !- Field 31
    Until: 14:00,             !- Field 32
    0.037,                    !- Field 33
    Until: 15:00,             !- Field 34
    0.037,                    !- Field 35
    Until: 16:00,             !- Field 36
    0.033,                    !- Field 37
    Until: 17:00,             !- Field 38
    0.044,                    !- Field 39
    Until: 18:00,             !- Field 40
    0.058,                    !- Field 41
    Until: 19:00,             !- Field 42
    0.069,                    !- Field 43
    Until: 20:00,             !- Field 44
    0.065,                    !- Field 45
    Until: 21:00,             !- Field 46
    0.059,                    !- Field 47
    Until: 22:00,             !- Field 48
    0.048,                    !- Field 49
    Until: 23:00,             !- Field 50
    0.042,                    !- Field 51
    Until: 24:00,             !- Field 52
    0.023;                    !- Field 53

SCHEDULE:COMPACT,
    BARangeSchedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 1:00,              !- Field 6
    0.007,                    !- Field 7
    Until: 2:00,              !- Field 8
    0.007,                    !- Field 9
    Until: 3:00,              !- Field 10
    0.004,                    !- Field 11
    Until: 4:00,              !- Field 12
    0.004,                    !- Field 13
    Until: 5:00,              !- Field 14
    0.007,                    !- Field 15
    Until: 6:00,              !- Field 16
    0.011,                    !- Field 17
    Until: 7:00,              !- Field 18
    0.025,                    !- Field 19
    Until: 8:00,              !- Field 20
    0.042,                    !- Field 21
    Until: 9:00,              !- Field 22
    0.046,                    !- Field 23
    Until: 10:00,             !- Field 24
    0.048,                    !- Field 25
    Until: 11:00,             !- Field 26
    0.042,                    !- Field 27
    Until: 12:00,             !- Field 28
    0.05,                     !- Field 29
    Until: 13:00,             !- Field 30
    0.057,                    !- Field 31
    Until: 14:00,             !- Field 32
    0.046,                    !- Field 33
    Until: 15:00,             !- Field 34
    0.057,                    !- Field 35
    Until: 16:00,             !- Field 36
    0.044,                    !- Field 37
    Until: 17:00,             !- Field 38
    0.092,                    !- Field 39
    Until: 18:00,             !- Field 40
    0.15,                     !- Field 41
    Until: 19:00,             !- Field 42
    0.117,                    !- Field 43
    Until: 20:00,             !- Field 44
    0.06,                     !- Field 45
    Until: 21:00,             !- Field 46
    0.035,                    !- Field 47
    Until: 22:00,             !- Field 48
    0.025,                    !- Field 49
    Until: 23:00,             !- Field 50
    0.016,                    !- Field 51
    Until: 24:00,             !- Field 52
    0.011;                    !- Field 53

SCHEDULE:COMPACT,
    BAClothesDryerSchedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 1:00,              !- Field 6
    0.01,                     !- Field 7
    Until: 2:00,              !- Field 8
    0.006,                    !- Field 9
    Until: 3:00,              !- Field 10
    0.004,                    !- Field 11
    Until: 4:00,              !- Field 12
    0.002,                    !- Field 13
    Until: 5:00,              !- Field 14
    0.004,                    !- Field 15
    Until: 6:00,              !- Field 16
    0.006,                    !- Field 17
    Until: 7:00,              !- Field 18
    0.016,                    !- Field 19
    Until: 8:00,              !- Field 20
    0.032,                    !- Field 21
    Until: 9:00,              !- Field 22
    0.048,                    !- Field 23
    Until: 10:00,             !- Field 24
    0.068,                    !- Field 25
    Until: 11:00,             !- Field 26
    0.078,                    !- Field 27
    Until: 12:00,             !- Field 28
    0.081,                    !- Field 29
    Until: 13:00,             !- Field 30
    0.074,                    !- Field 31
    Until: 14:00,             !- Field 32
    0.067,                    !- Field 33
    Until: 15:00,             !- Field 34
    0.057,                    !- Field 35
    Until: 16:00,             !- Field 36
    0.061,                    !- Field 37
    Until: 17:00,             !- Field 38
    0.055,                    !- Field 39
    Until: 18:00,             !- Field 40
    0.054,                    !- Field 41
    Until: 19:00,             !- Field 42
    0.051,                    !- Field 43
    Until: 20:00,             !- Field 44
    0.051,                    !- Field 45
    Until: 21:00,             !- Field 46
    0.052,                    !- Field 47
    Until: 22:00,             !- Field 48
    0.054,                    !- Field 49
    Until: 23:00,             !- Field 50
    0.044,                    !- Field 51
    Until: 24:00,             !- Field 52
    0.024;                    !- Field 53

SCHEDULE:COMPACT,
    BAClothesWasherSchedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 1:00,              !- Field 6
    0.009,                    !- Field 7
    Until: 2:00,              !- Field 8
    0.007,                    !- Field 9
    Until: 3:00,              !- Field 10
    0.004,                    !- Field 11
    Until: 4:00,              !- Field 12
    0.004,                    !- Field 13
    Until: 5:00,              !- Field 14
    0.007,                    !- Field 15
    Until: 6:00,              !- Field 16
    0.011,                    !- Field 17
    Until: 7:00,              !- Field 18
    0.022,                    !- Field 19
    Until: 8:00,              !- Field 20
    0.049,                    !- Field 21
    Until: 9:00,              !- Field 22
    0.073,                    !- Field 23
    Until: 10:00,             !- Field 24
    0.086,                    !- Field 25
    Until: 11:00,             !- Field 26
    0.084,                    !- Field 27
    Until: 12:00,             !- Field 28
    0.075,                    !- Field 29
    Until: 13:00,             !- Field 30
    0.067,                    !- Field 31
    Until: 14:00,             !- Field 32
    0.06,                     !- Field 33
    Until: 15:00,             !- Field 34
    0.049,                    !- Field 35
    Until: 16:00,             !- Field 36
    0.052,                    !- Field 37
    Until: 17:00,             !- Field 38
    0.05,                     !- Field 39
    Until: 18:00,             !- Field 40
    0.049,                    !- Field 41
    Until: 19:00,             !- Field 42
    0.049,                    !- Field 43
    Until: 20:00,             !- Field 44
    0.049,                    !- Field 45
    Until: 21:00,             !- Field 46
    0.049,                    !- Field 47
    Until: 22:00,             !- Field 48
    0.047,                    !- Field 49
    Until: 23:00,             !- Field 50
    0.032,                    !- Field 51
    Until: 24:00,             !- Field 52
    0.017;                    !- Field 53

SCHEDULE:COMPACT,
    BADishwasherSchedule,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 1:00,              !- Field 6
    0.015,                    !- Field 7
    Until: 2:00,              !- Field 8
    0.007,                    !- Field 9
    Until: 3:00,              !- Field 10
    0.005,                    !- Field 11
    Until: 4:00,              !- Field 12
    0.003,                    !- Field 13
    Until: 5:00,              !- Field 14
    0.003,                    !- Field 15
    Until: 6:00,              !- Field 16
    0.01,                     !- Field 17
    Until: 7:00,              !- Field 18
    0.02,                     !- Field 19
    Until: 8:00,              !- Field 20
    0.031,                    !- Field 21
    Until: 9:00,              !- Field 22
    0.058,                    !- Field 23
    Until: 10:00,             !- Field 24
    0.065,                    !- Field 25
    Until: 11:00,             !- Field 26
    0.056,                    !- Field 27
    Until: 12:00,             !- Field 28
    0.048,                    !- Field 29
    Until: 13:00,             !- Field 30
    0.041,                    !- Field 31
    Until: 14:00,             !- Field 32
    0.046,                    !- Field 33
    Until: 15:00,             !- Field 34
    0.036,                    !- Field 35
    Until: 16:00,             !- Field 36
    0.038,                    !- Field 37
    Until: 17:00,             !- Field 38
    0.038,                    !- Field 39
    Until: 18:00,             !- Field 40
    0.049,                    !- Field 41
    Until: 19:00,             !- Field 42
    0.087,                    !- Field 43
    Until: 20:00,             !- Field 44
    0.111,                    !- Field 45
    Until: 21:00,             !- Field 46
    0.09,                     !- Field 47
    Until: 22:00,             !- Field 48
    0.067,                    !- Field 49
    Until: 23:00,             !- Field 50
    0.044,                    !- Field 51
    Until: 24:00,             !- Field 52
    0.031;                    !- Field 53

SCHEDULE:COMPACT,
    OccupantSchedule,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 1:00,              !- Field 6
    0.015,                    !- Field 7
    Until: 2:00,              !- Field 8
    0.007,                    !- Field 9
    Until: 3:00,              !- Field 10
    0.005,                    !- Field 11
    Until: 4:00,              !- Field 12
    0.003,                    !- Field 13
    Until: 5:00,              !- Field 14
    0.003,                    !- Field 15
    Until: 6:00,              !- Field 16
    0.01,                     !- Field 17
    Until: 7:00,              !- Field 18
    0.02,                     !- Field 19
    Until: 8:00,              !- Field 20
    0.031,                    !- Field 21
    Until: 9:00,              !- Field 22
    0.058,                    !- Field 23
    Until: 10:00,             !- Field 24
    0.065,                    !- Field 25
    Until: 11:00,             !- Field 26
    0.056,                    !- Field 27
    Until: 12:00,             !- Field 28
    0.048,                    !- Field 29
    Until: 13:00,             !- Field 30
    0.041,                    !- Field 31
    Until: 14:00,             !- Field 32
    0.046,                    !- Field 33
    Until: 15:00,             !- Field 34
    0.036,                    !- Field 35
    Until: 16:00,             !- Field 36
    0.038,                    !- Field 37
    Until: 17:00,             !- Field 38
    0.038,                    !- Field 39
    Until: 18:00,             !- Field 40
    0.049,                    !- Field 41
    Until: 19:00,             !- Field 42
    0.087,                    !- Field 43
    Until: 20:00,             !- Field 44
    0.111,                    !- Field 45
    Until: 21:00,             !- Field 46
    0.09,                     !- Field 47
    Until: 22:00,             !- Field 48
    0.067,                    !- Field 49
    Until: 23:00,             !- Field 50
    0.044,                    !- Field 51
    Until: 24:00,             !- Field 52
    0.031;                    !- Field 53

SCHEDULE:COMPACT,
    Occupant_Activity_Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120;                      !- Field 4

SCHEDULE:COMPACT,
    Occupant_Eff_Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

SCHEDULE:COMPACT,
    Occupant_Clothing_Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.3,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

SCHEDULE:COMPACT,
    CO2_Schedule,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    500;                      !- Field 4

SCHEDULE:COMPACT,
    MechAvailable,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

SCHEDULE:COMPACT,
    OutageCooling,            !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 07/19,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 07/26,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

SCHEDULE:COMPACT,
    Demand Control Cooling,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 07/19,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 07/26,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

SCHEDULE:COMPACT,
    ShadingAvailable,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 07/19,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 07/26,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

SCHEDULE:COMPACT,
    SizingLoads,              !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

SCHEDULE:CONSTANT,
    WindowFraction2,          !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:CONSTANT,
    HVAC_ALWAYS_4,            !- Name
    Any Number,               !- Schedule Type Limits Name
    4;                        !- Hourly Value

SCHEDULE:CONSTANT,
    Phius_68F,                !- Name
    Any Number,               !- Schedule Type Limits Name
    20;                       !- Hourly Value

SCHEDULE:CONSTANT,
    Phius_77F,                !- Name
    Any Number,               !- Schedule Type Limits Name
    25;                       !- Hourly Value

SCHEDULE:CONSTANT,
    DHW_122F,                 !- Name
    Any Number,               !- Schedule Type Limits Name
    50;                       !- Hourly Value

SCHEDULE:CONSTANT,
    HUMIDITY_SETPOINT,        !- Name
    Any Number,               !- Schedule Type Limits Name
    60;                       !- Hourly Value

SCHEDULE:CONSTANT,
    AirVelocitySch,           !- Name
    Any Number,               !- Schedule Type Limits Name
    0.16;                     !- Hourly Value

SCHEDULE:CONSTANT,
    Always_On,                !- Name
    Any Number,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    Always Off,               !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:CONSTANT,
    ERVAvailable,             !- Name
    Any Number,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

MATERIAL,
    M01 100mm brick,          !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.89,                     !- Conductivity
    1920,                     !- Density
    790,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    I01 25mm insulation board,    !- Name
    MediumRough,              !- Roughness
    0.0254,                   !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    I02 50mm insulation board,    !- Name
    MediumRough,              !- Roughness
    0.0508,                   !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    G01a 19mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    M11 100mm lightweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.53,                     !- Conductivity
    1280,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    F16 Acoustic tile,        !- Name
    MediumSmooth,             !- Roughness
    0.0191,                   !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    M15 200mm heavyweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    M05 200mm concrete block,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    1.11,                     !- Conductivity
    800,                      !- Density
    920,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mass wood,                !- Name
    MediumSmooth,             !- Roughness
    0.065532,                 !- Thickness
    0.15,                     !- Conductivity
    608.701223809829,         !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Foundation EPS,           !- Name
    MediumSmooth,             !- Roughness
    0.0508,                   !- Thickness
    0.02884,                  !- Conductivity
    29,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS,                      !- Name
    MediumSmooth,             !- Roughness
    0.0508,                   !- Thickness
    0.02884,                  !- Conductivity
    29,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    F11 Wood siding,          !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.09,                     !- Conductivity
    592,                      !- Density
    1170,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    R-11 3.5in Wood Stud,     !- Name
    VeryRough,                !- Roughness
    0.0889,                   !- Thickness
    0.05426246,               !- Conductivity
    19,                       !- Density
    960,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Plywood (Douglas Fir) - 12.7mm,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS 1in,                  !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.02884,                  !- Conductivity
    29,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS 1.625in,              !- Name
    MediumSmooth,             !- Roughness
    0.041275,                 !- Thickness
    0.02884,                  !- Conductivity
    29,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS 2in,                  !- Name
    MediumSmooth,             !- Roughness
    0.0508,                   !- Thickness
    0.02884,                  !- Conductivity
    29,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS 4in,                  !- Name
    MediumSmooth,             !- Roughness
    0.1016,                   !- Thickness
    0.02884,                  !- Conductivity
    29,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS 6in,                  !- Name
    MediumSmooth,             !- Roughness
    0.1524,                   !- Thickness
    0.02884,                  !- Conductivity
    29,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS 7.5in,                !- Name
    MediumSmooth,             !- Roughness
    0.1905,                   !- Thickness
    0.02884,                  !- Conductivity
    29,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS 9in,                  !- Name
    MediumSmooth,             !- Roughness
    0.1524,                   !- Thickness
    0.02884,                  !- Conductivity
    29,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS 14in,                 !- Name
    MediumSmooth,             !- Roughness
    0.3556,                   !- Thickness
    0.02884,                  !- Conductivity
    29,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    FG Attic R-19,            !- Name
    MediumRough,              !- Roughness
    0.13716,                  !- Thickness
    0.04119794,               !- Conductivity
    64,                       !- Density
    960,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    FG Attic R-30,            !- Name
    MediumRough,              !- Roughness
    0.21844,                  !- Thickness
    0.04119794,               !- Conductivity
    64,                       !- Density
    960,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    FG Attic R-38,            !- Name
    MediumRough,              !- Roughness
    0.275844,                 !- Thickness
    0.04119794,               !- Conductivity
    64,                       !- Density
    960,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    FG Attic R-49,            !- Name
    MediumRough,              !- Roughness
    0.3556,                   !- Thickness
    0.04119794,               !- Conductivity
    64,                       !- Density
    960,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    FG Attic R-55,            !- Name
    MediumRough,              !- Roughness
    0.3991229,                !- Thickness
    0.04119794,               !- Conductivity
    64,                       !- Density
    960,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    FG Attic R-60,            !- Name
    MediumRough,              !- Roughness
    0.3556,                   !- Thickness
    0.04119794,               !- Conductivity
    64,                       !- Density
    960,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    FG Attic R-75,            !- Name
    MediumRough,              !- Roughness
    0.54356,                  !- Thickness
    0.04119794,               !- Conductivity
    64,                       !- Density
    960,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    FG Attic R-100,           !- Name
    MediumRough,              !- Roughness
    0.72644,                  !- Thickness
    0.04119794,               !- Conductivity
    64,                       !- Density
    960,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    ccSF R-13,                !- Name
    Rough,                    !- Roughness
    0.05503418,               !- Thickness
    0.024033814,              !- Conductivity
    32,                       !- Density
    920,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    ccSF R-19,                !- Name
    Rough,                    !- Roughness
    0.080433418,              !- Thickness
    0.024033814,              !- Conductivity
    32,                       !- Density
    920,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    ccSF R-30,                !- Name
    Rough,                    !- Roughness
    0.127,                    !- Thickness
    0.024033814,              !- Conductivity
    32,                       !- Density
    920,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    ccSF R-38,                !- Name
    Rough,                    !- Roughness
    0.160866582,              !- Thickness
    0.024033814,              !- Conductivity
    32,                       !- Density
    920,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    ccSF R-49,                !- Name
    Rough,                    !- Roughness
    0.207433418,              !- Thickness
    0.024033814,              !- Conductivity
    32,                       !- Density
    920,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    StemWall UnIns,           !- Name
    MediumRough,              !- Roughness
    0.003175,                 !- Thickness
    0.53,                     !- Conductivity
    1280,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:AIRGAP,
    F04 Wall air space resistance,    !- Name
    0.15;                     !- Thermal Resistance

MATERIAL:AIRGAP,
    F05 Ceiling air space resistance,    !- Name
    0.18;                     !- Thermal Resistance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    ExteriorWindow1,          !- Name
    0.3,                      !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SHADE,
    HighReflect,              !- Name
    0.1,                      !- Solar Transmittance
    0.8,                      !- Solar Reflectance
    0.1,                      !- Visible Transmittance
    0.8,                      !- Visible Reflectance
    0.8,                      !- Infrared Hemispherical Emissivity
    0.1,                      !- Infrared Transmittance
    0.005,                    !- Thickness
    0.1,                      !- Conductivity
    0.05,                     !- Shade to Glass Distance
    0.5,                      !- Top Opening Multiplier
    0.5,                      !- Bottom Opening Multiplier
    0.5,                      !- LeftSide Opening Multiplier
    0.5,                      !- RightSide Opening Multiplier
    0;                        !- Airflow Permeability

WINDOWMATERIAL:SHADE,
    MEDIUM REFLECT - MEDIUM TRANS SHADE,    !- Name
    0.4,                      !- Solar Transmittance
    0.5,                      !- Solar Reflectance
    0.4,                      !- Visible Transmittance
    0.5,                      !- Visible Reflectance
    0.9,                      !- Infrared Hemispherical Emissivity
    0,                        !- Infrared Transmittance
    0.005,                    !- Thickness
    0.1,                      !- Conductivity
    0.05,                     !- Shade to Glass Distance
    0.5,                      !- Top Opening Multiplier
    0.5,                      !- Bottom Opening Multiplier
    0.5,                      !- LeftSide Opening Multiplier
    0.5,                      !- RightSide Opening Multiplier
    0;                        !- Airflow Permeability

WINDOWMATERIAL:SHADE,
    HIGH REFLECT - LOW TRANS SHADE,    !- Name
    0.1,                      !- Solar Transmittance
    0.8,                      !- Solar Reflectance
    0.1,                      !- Visible Transmittance
    0.8,                      !- Visible Reflectance
    0.9,                      !- Infrared Hemispherical Emissivity
    0,                        !- Infrared Transmittance
    0.005,                    !- Thickness
    0.1,                      !- Conductivity
    0.05,                     !- Shade to Glass Distance
    0.5,                      !- Top Opening Multiplier
    0.5,                      !- Bottom Opening Multiplier
    0.5,                      !- LeftSide Opening Multiplier
    0.5,                      !- RightSide Opening Multiplier
    0;                        !- Airflow Permeability

CONSTRUCTION,
    ExteriorWindow1,          !- Name
    ExteriorWindow1;          !- Outside Layer

CONSTRUCTION,
    Brick Wall,               !- Name
    M01 100mm brick;          !- Outside Layer

CONSTRUCTION,
    Ext_Door1,                !- Name
    G05 25mm wood;            !- Outside Layer

CONSTRUCTION,
    Thermal Mass,             !- Name
    G05 25mm wood;            !- Outside Layer

CONSTRUCTION,
    Interior Floor,           !- Name
    Plywood (Douglas Fir) - 12.7mm,    !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

CONSTRUCTION,
    Exterior Slab UnIns,      !- Name
    M15 200mm heavyweight concrete;    !- Outside Layer

CONSTRUCTION,
    Exterior Slab + 2in EPS,    !- Name
    EPS 2in,                  !- Outside Layer
    M15 200mm heavyweight concrete;    !- Layer 2

CONSTRUCTION,
    Exterior Wall,            !- Name
    F11 Wood siding,          !- Outside Layer
    R-11 3.5in Wood Stud,     !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

CONSTRUCTION,
    Interior Wall,            !- Name
    G01a 19mm gypsum board,    !- Outside Layer
    F04 Wall air space resistance,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

CONSTRUCTION,
    Exterior Roof,            !- Name
    FG Attic R-19,            !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

CONSTRUCTION,
    Exterior Door,            !- Name
    F08 Metal surface,        !- Outside Layer
    I02 50mm insulation board,    !- Layer 2
    F08 Metal surface;        !- Layer 3

CONSTRUCTION,
    Interior Door,            !- Name
    G05 25mm wood;            !- Outside Layer

CONSTRUCTION,
    Exterior Wall +1in EPS,    !- Name
    F11 Wood siding,          !- Outside Layer
    EPS 1in,                  !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 3
    R-11 3.5in Wood Stud,     !- Layer 4
    G01a 19mm gypsum board;    !- Layer 5

CONSTRUCTION,
    Exterior Wall +1.625in EPS,    !- Name
    F11 Wood siding,          !- Outside Layer
    EPS 1.625in,              !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 3
    R-11 3.5in Wood Stud,     !- Layer 4
    G01a 19mm gypsum board;    !- Layer 5

CONSTRUCTION,
    Exterior Wall +2in EPS,    !- Name
    F11 Wood siding,          !- Outside Layer
    EPS 2in,                  !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 3
    R-11 3.5in Wood Stud,     !- Layer 4
    G01a 19mm gypsum board;    !- Layer 5

CONSTRUCTION,
    Exterior Wall +4in EPS,    !- Name
    F11 Wood siding,          !- Outside Layer
    EPS 4in,                  !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 3
    R-11 3.5in Wood Stud,     !- Layer 4
    G01a 19mm gypsum board;    !- Layer 5

CONSTRUCTION,
    Exterior Wall +7.5in EPS,    !- Name
    F11 Wood siding,          !- Outside Layer
    EPS 7.5in,                !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 3
    R-11 3.5in Wood Stud,     !- Layer 4
    G01a 19mm gypsum board;    !- Layer 5

CONSTRUCTION,
    Exterior Wall +6in EPS,    !- Name
    F11 Wood siding,          !- Outside Layer
    EPS 6in,                  !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 3
    R-11 3.5in Wood Stud,     !- Layer 4
    G01a 19mm gypsum board;    !- Layer 5

CONSTRUCTION,
    Exterior Wall +9in EPS,    !- Name
    F11 Wood siding,          !- Outside Layer
    EPS 9in,                  !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 3
    R-11 3.5in Wood Stud,     !- Layer 4
    G01a 19mm gypsum board;    !- Layer 5

CONSTRUCTION,
    Exterior Wall +14in EPS,    !- Name
    F11 Wood siding,          !- Outside Layer
    EPS 14in,                 !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 3
    R-11 3.5in Wood Stud,     !- Layer 4
    G01a 19mm gypsum board;    !- Layer 5

CONSTRUCTION,
    Exterior Roof R-30,       !- Name
    FG Attic R-30,            !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

CONSTRUCTION,
    Exterior Roof R-38,       !- Name
    FG Attic R-38,            !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

CONSTRUCTION,
    Exterior Roof R-49,       !- Name
    FG Attic R-49,            !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

CONSTRUCTION,
    Exterior Roof R-55,       !- Name
    FG Attic R-55,            !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

CONSTRUCTION,
    Exterior Roof R-60,       !- Name
    FG Attic R-60,            !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

CONSTRUCTION,
    Exterior Roof R-75,       !- Name
    FG Attic R-75,            !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

CONSTRUCTION,
    Exterior Roof R-100,      !- Name
    FG Attic R-100,           !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

CONSTRUCTION,
    P+B UnIns,                !- Name
    Plywood (Douglas Fir) - 12.7mm,    !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 3
    G05 25mm wood;            !- Layer 4

CONSTRUCTION,
    P+B R-13,                 !- Name
    Plywood (Douglas Fir) - 12.7mm,    !- Outside Layer
    ccSF R-13,                !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 3
    G05 25mm wood;            !- Layer 4

CONSTRUCTION,
    P+B R-19,                 !- Name
    Plywood (Douglas Fir) - 12.7mm,    !- Outside Layer
    ccSF R-19,                !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 3
    G05 25mm wood;            !- Layer 4

CONSTRUCTION,
    P+B R-30,                 !- Name
    Plywood (Douglas Fir) - 12.7mm,    !- Outside Layer
    ccSF R-30,                !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 3
    G05 25mm wood;            !- Layer 4

CONSTRUCTION,
    P+B R-38,                 !- Name
    Plywood (Douglas Fir) - 12.7mm,    !- Outside Layer
    ccSF R-38,                !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 3
    G05 25mm wood;            !- Layer 4

CONSTRUCTION,
    P+B R-49,                 !- Name
    Plywood (Douglas Fir) - 12.7mm,    !- Outside Layer
    ccSF R-49,                !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,    !- Layer 3
    G05 25mm wood;            !- Layer 4

GLOBALGEOMETRYRULES,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    Zone 1,                   !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    482.065996382208,         !- Volume
    197.69766912,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Slab,                     !- Name
    Floor,                    !- Surface Type
    Exterior Slab UnIns,      !- Construction Name
    Zone 1,                   !- Zone Name
    Foundation,               !- Outside Boundary Condition
    Slab Details,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.192,                   !- Vertex 1 Ycoordinate
    -0.3048,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    12.192,                   !- Vertex 2 Ycoordinate
    -0.3048,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -0.3048,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    -0.3048;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Front Wall 1,             !- Name
    Wall,                     !- Surface Type
    Exterior Wall +2in EPS,    !- Construction Name
    Zone 1,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -0.3048,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    12.192,                   !- Vertex 3 Ycoordinate
    -0.3048,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    12.192,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Left Wall 1,              !- Name
    Wall,                     !- Surface Type
    Exterior Wall +2in EPS,    !- Construction Name
    Zone 1,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -0.3048,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -0.3048,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic,                    !- Name
    Ceiling,                  !- Surface Type
    Exterior Roof R-60,       !- Construction Name
    Zone 1,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.4864,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.4864,                   !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    12.192,                   !- Vertex 3 Ycoordinate
    5.4864,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    12.192,                   !- Vertex 4 Ycoordinate
    5.4864;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Right Wall 2,             !- Name
    Wall,                     !- Surface Type
    Exterior Wall +2in EPS,    !- Construction Name
    Zone 1,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    12.192,                   !- Vertex 1 Ycoordinate
    5.4864,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    12.192,                   !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    12.192,                   !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    12.192,                   !- Vertex 4 Ycoordinate
    5.4864;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Back Wall 1,              !- Name
    Wall,                     !- Surface Type
    Exterior Wall +2in EPS,    !- Construction Name
    Zone 1,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.192,                   !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.192,                   !- Vertex 2 Ycoordinate
    -0.3048,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -0.3048,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Right Wall 1,             !- Name
    Wall,                     !- Surface Type
    Exterior Wall +2in EPS,    !- Construction Name
    Zone 1,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    12.192,                   !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    12.192,                   !- Vertex 2 Ycoordinate
    -0.3048,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    12.192,                   !- Vertex 3 Ycoordinate
    -0.3048,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    12.192,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Front Wall 2,             !- Name
    Wall,                     !- Surface Type
    Exterior Wall +2in EPS,    !- Construction Name
    Zone 1,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.4864,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    12.192,                   !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    12.192,                   !- Vertex 4 Ycoordinate
    5.4864;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Left Wall 2,              !- Name
    Wall,                     !- Surface Type
    Exterior Wall +2in EPS,    !- Construction Name
    Zone 1,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.4864,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.4864;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Inertstitail Floor,       !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Zone 1,                   !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.192,                   !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    12.192,                   !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Back Wall 2,              !- Name
    Wall,                     !- Surface Type
    Exterior Wall +2in EPS,    !- Construction Name
    Zone 1,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.192,                   !- Vertex 1 Ycoordinate
    5.4864,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.192,                   !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.4864;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F-DR-1,                   !- Name
    Door,                     !- Surface Type
    Ext_Door1,                !- Construction Name
    Front Wall 1,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0.6096,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0.6096,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    1.524,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    1.524,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F-WN-1,                   !- Name
    Window,                   !- Surface Type
    ExteriorWindow1,          !- Construction Name
    Front Wall 1,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    3.048,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    3.048,                    !- Vertex 2 Ycoordinate
    0.6096,                   !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    5.7912,                   !- Vertex 3 Ycoordinate
    0.6096,                   !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    5.7912,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F-WN-2,                   !- Name
    Window,                   !- Surface Type
    ExteriorWindow1,          !- Construction Name
    Front Wall 2,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    3.048,                    !- Vertex 1 Ycoordinate
    4.8768,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    3.048,                    !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    5.7912,                   !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    5.7912,                   !- Vertex 4 Ycoordinate
    4.8768;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R-WN-1,                   !- Name
    Window,                   !- Surface Type
    ExteriorWindow1,          !- Construction Name
    Right Wall 1,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.9436,                   !- Vertex 1 Xcoordinate
    12.192,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    5.9436,                   !- Vertex 2 Xcoordinate
    12.192,                   !- Vertex 2 Ycoordinate
    0.6096,                   !- Vertex 2 Zcoordinate
    3.2004,                   !- Vertex 3 Xcoordinate
    12.192,                   !- Vertex 3 Ycoordinate
    0.6096,                   !- Vertex 3 Zcoordinate
    3.2004,                   !- Vertex 4 Xcoordinate
    12.192,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R-WN-2,                   !- Name
    Window,                   !- Surface Type
    ExteriorWindow1,          !- Construction Name
    Right Wall 2,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.9436,                   !- Vertex 1 Xcoordinate
    12.192,                   !- Vertex 1 Ycoordinate
    4.8768,                   !- Vertex 1 Zcoordinate
    5.9436,                   !- Vertex 2 Xcoordinate
    12.192,                   !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    3.2004,                   !- Vertex 3 Xcoordinate
    12.192,                   !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    3.2004,                   !- Vertex 4 Xcoordinate
    12.192,                   !- Vertex 4 Ycoordinate
    4.8768;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    B-WN-1,                   !- Name
    Window,                   !- Surface Type
    ExteriorWindow1,          !- Construction Name
    Back Wall 1,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.4676,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.4676,                   !- Vertex 2 Ycoordinate
    0.6096,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.7244,                   !- Vertex 3 Ycoordinate
    0.6096,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.7244,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    B-WN-2,                   !- Name
    Window,                   !- Surface Type
    ExteriorWindow1,          !- Construction Name
    Back Wall 2,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.4676,                   !- Vertex 1 Ycoordinate
    4.8768,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.4676,                   !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.7244,                   !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.7244,                   !- Vertex 4 Ycoordinate
    4.8768;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    L-WN-1,                   !- Name
    Window,                   !- Surface Type
    ExteriorWindow1,          !- Construction Name
    Left Wall 1,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.2004,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    3.2004,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.6096,                   !- Vertex 2 Zcoordinate
    5.9436,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.6096,                   !- Vertex 3 Zcoordinate
    5.9436,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    L-WN-2,                   !- Name
    Window,                   !- Surface Type
    ExteriorWindow1,          !- Construction Name
    Left Wall 2,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.2004,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.8768,                   !- Vertex 1 Zcoordinate
    3.2004,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    5.9436,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    5.9436,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.8768;                   !- Vertex 4 Zcoordinate

WINDOWSHADINGCONTROL,
    Shading Control,          !- Name
    Zone 1,                   !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    ,                         !- Construction with Shading Name
    OnIfHighSolarOnWindow,    !- Shading Control Type
    ShadingAvailable,         !- Schedule Name
    100,                      !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    HIGH REFLECT - LOW TRANS SHADE,    !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    F-WN-1,                   !- Fenestration Surface 1 Name
    F-WN-2,                   !- Fenestration Surface 2 Name
    R-WN-1,                   !- Fenestration Surface 3 Name
    R-WN-2,                   !- Fenestration Surface 4 Name
    B-WN-1,                   !- Fenestration Surface 5 Name
    B-WN-2,                   !- Fenestration Surface 6 Name
    L-WN-1,                   !- Fenestration Surface 7 Name
    L-WN-2;                   !- Fenestration Surface 8 Name

Shading:Building:Detailed,
    R-Roof,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    -0.3048,                  !- Vertex 1 Ycoordinate
    7.7724,                   !- Vertex 1 Zcoordinate
    9.689242815634,           !- Vertex 2 Xcoordinate
    -0.3048,                  !- Vertex 2 Ycoordinate
    5.213778592183,           !- Vertex 2 Zcoordinate
    9.689242815634,           !- Vertex 3 Xcoordinate
    12.4968,                  !- Vertex 3 Ycoordinate
    5.213778592183,           !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    12.4968,                  !- Vertex 4 Ycoordinate
    7.7724;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    F-ROOF,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    12.4968,                  !- Vertex 1 Ycoordinate
    7.7724,                   !- Vertex 1 Zcoordinate
    -0.545242815634,          !- Vertex 2 Xcoordinate
    12.4968,                  !- Vertex 2 Ycoordinate
    5.213778592183,           !- Vertex 2 Zcoordinate
    -0.545242815634,          !- Vertex 3 Xcoordinate
    -0.3048,                  !- Vertex 3 Ycoordinate
    5.213778592183,           !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    -0.3048,                  !- Vertex 4 Ycoordinate
    7.7724;                   !- Vertex 4 Zcoordinate

FOUNDATION:KIVA,
    Slab Details,             !- Name
    ,                         !- Initial Indoor Air Temperature
    ,                         !- Interior Horizontal Insulation Material Name
    0,                        !- Interior Horizontal Insulation Depth
    ,                         !- Interior Horizontal Insulation Width
    ,                         !- Interior Vertical Insulation Material Name
    ,                         !- Interior Vertical Insulation Depth
    ,                         !- Exterior Horizontal Insulation Material Name
    ,                         !- Exterior Horizontal Insulation Depth
    0,                        !- Exterior Horizontal Insulation Width
    ,                         !- Exterior Vertical Insulation Material Name
    ,                         !- Exterior Vertical Insulation Depth
    0.2,                      !- Wall Height Above Grade
    0,                        !- Wall Depth Below Slab
    ,                         !- Footing Wall Construction Name
    ,                         !- Footing Material Name
    1.3716;                   !- Footing Depth

SURFACEPROPERTY:EXPOSEDFOUNDATIONPERIMETER,
    Slab,                     !- Surface Name
    ExposedPerimeterFraction,    !- Exposed Perimeter Calculation Method
    ,                         !- Total Exposed Perimeter
    1,                        !- Exposed Perimeter Fraction
    Yes;                      !- Surface Segment 1 Exposed

PEOPLE,
    Zone Occupants,           !- Name
    Zone 1,                   !- Zone or ZoneList Name
    OccupantSchedule,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Occupant_Activity_Schedule,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Occupant_Eff_Schedule,    !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    Occupant_Clothing_Schedule,    !- Clothing Insulation Calculation Method Schedule Name
    Occupant_Clothing_Schedule,    !- Clothing Insulation Schedule Name
    AirVelocitySch,           !- Air Velocity Schedule Name
    Pierce;                   !- Thermal Comfort Model 1 Type

LIGHTS,
    PhiusLights,              !- Name
    Zone 1,                   !- Zone or ZoneList Name
    Phius_Lighting,           !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    1968.0983339503891,       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    InteriorLights,           !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    PhiusMELs,                !- Name
    Zone 1,                   !- Zone or ZoneList Name
    Phius_MELs,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    5603.243835616438,        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    MELs;                     !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Fridge,                   !- Name
    Zone 1,                   !- Zone or ZoneList Name
    Always_On,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    50.799086757990864,       !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Fridge;                   !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Range,                    !- Name
    Zone 1,                   !- Zone or ZoneList Name
    BARangeSchedule,          !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1227.3972602739727,       !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Range;                    !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ClothesDryer,             !- Name
    Zone 1,                   !- Zone or ZoneList Name
    BAClothesDryerSchedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1713.2770268387378,       !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0,                        !- Fraction Lost
    ClothesDryer;             !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ClothesWasher,            !- Name
    Zone 1,                   !- Zone or ZoneList Name
    BAClothesWasherSchedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    328.7671232876712,        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ClothesWasher;            !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Dishwasher,               !- Name
    Zone 1,                   !- Zone or ZoneList Name
    BADishwasherSchedule,     !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    359.3001057661676,        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Dishwasher;               !- EndUse Subcategory

ELECTRICEQUIPMENT,
    SizingSensible,           !- Name
    Zone 1,                   !- Zone or ZoneList Name
    SizingLoads,              !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    658.934872064,            !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    SizingLatent,             !- Name
    Zone 1,                   !- Zone or ZoneList Name
    SizingLoads,              !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    111.4934872064,           !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    1,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ZONEINFILTRATION:FLOWCOEFFICIENT,
    Zone_Infiltration,        !- Name
    Zone 1,                   !- Zone Name
    Always_On,                !- Schedule Name
    0.09292,                  !- Flow Coefficient
    0.078,                    !- Stack Coefficient
    0.67,                     !- Pressure Exponent
    0.17,                     !- Wind Coefficient
    0.9;                      !- Shelter Factor

ZONEVENTILATION:WINDANDSTACKOPENAREA,
    OperableWindows-N,        !- Name
    Zone 1,                   !- Zone Name
    4.1806368,                !- Opening Area
    WindowFraction2,          !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    1.524,                    !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    15,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    10;                       !- Maximum Wind Speed

ZONEVENTILATION:WINDANDSTACKOPENAREA,
    OperableWindows-E,        !- Name
    Zone 1,                   !- Zone Name
    4.1806368,                !- Opening Area
    WindowFraction2,          !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    90,                       !- Effective Angle
    1.524,                    !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    15,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    10;                       !- Maximum Wind Speed

ZONEVENTILATION:WINDANDSTACKOPENAREA,
    OperableWindows-S,        !- Name
    Zone 1,                   !- Zone Name
    4.1806368,                !- Opening Area
    WindowFraction2,          !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    1.524,                    !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    15,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    10;                       !- Maximum Wind Speed

ZONEVENTILATION:WINDANDSTACKOPENAREA,
    OperableWindows-W,        !- Name
    Zone 1,                   !- Zone Name
    4.1806368,                !- Opening Area
    WindowFraction2,          !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    270,                      !- Effective Angle
    1.524,                    !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    15,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    10;                       !- Maximum Wind Speed

EXTERIOR:LIGHTS,
    PhiusExtLight,            !- Name
    Always_On,                !- Schedule Name
    1,                        !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

DESIGNSPECIFICATION:OUTDOORAIR,
    SZ_DSOA_Zone_1,           !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00708000089,            !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0.01179868608,            !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    SZ_DSZAD_Zone_1,          !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

SIZING:ZONE,
    Zone 1,                   !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30,                       !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_Zone_1,           !- Design Specification Outdoor Air Object Name
    2,                        !- Zone Heating Sizing Factor
    1.5,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    SZ_DSZAD_Zone_1,          !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

ZONECONTROL:HUMIDISTAT,
    Zone_1_Humidistat,        !- Name
    Zone 1,                   !- Zone Name
    Humidity_Setpoint;        !- Humidifying Relative Humidity Setpoint Schedule Name

ZONECONTROL:THERMOSTAT,
    Zone_1_Thermostat,        !- Name
    Zone 1,                   !- Zone or ZoneList Name
    HVAC_Always_4,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    HP_Thermostat_Dual_SP_Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

THERMOSTATSETPOINT:DUALSETPOINT,
    HP_Thermostat_Dual_SP_Control,    !- Name
    Phius_68F,                !- Heating Setpoint Temperature Schedule Name
    Phius_77F;                !- Cooling Setpoint Temperature Schedule Name

ZONEHVAC:PACKAGEDTERMINALHEATPUMP,
    Zone1PTHP,                !- Name
    MechAvailable,            !- Availability Schedule Name
    Zone1PTHPAirInletNode,    !- Air Inlet Node Name
    Zone1PTHPAirOutletNode,    !- Air Outlet Node Name
    ,                         !- Outdoor Air Mixer Object Type
    ,                         !- Outdoor Air Mixer Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate
    autosize,                 !- Cooling Outdoor Air Flow Rate
    autosize,                 !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    Fan:SystemModel,          !- Supply Air Fan Object Type
    Zone1PTHPFan,             !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Zone1PTHPDXHeatCoil,      !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Zone1PTHPDXCoolCoil,      !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Zone1PTHPSupHeater,       !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    None,                     !- Capacity Control Method
    autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:ENERGYRECOVERYVENTILATOR,
    ERV1,                     !- Name
    ERVAvailable,             !- Availability Schedule Name
    ERV_Core,                 !- Heat Exchanger Name
    0.047,                    !- Supply Air Flow Rate
    0.047,                    !- Exhaust Air Flow Rate
    ERV_Supply_Fan,           !- Supply Air Fan Name
    ERV_Exhaust_Fan;          !- Exhaust Air Fan Name

ZONEHVAC:EQUIPMENTLIST,
    Zone_1_Equipment,         !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 1 Object Type
    ERV1,                     !- Zone Equipment 1 Name
    2,                        !- Zone Equipment 1 Cooling Sequence
    2,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 2 Object Type
    Zone1PTHP,                !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Zone 1,                   !- Zone Name
    Zone_1_Equipment,         !- Zone Conditioning Equipment List Name
    Zone_1_Inlets,            !- Zone Air Inlet Node or NodeList Name
    Zone_1_Exhausts,          !- Zone Air Exhaust Node or NodeList Name
    Zone_1_Zone_Air_Node,     !- Zone Air Node Name
    Zone_1_Returns;           !- Zone Return Air Node or NodeList Name

FAN:SYSTEMMODEL,
    Zone1PTHPFan,             !- Name
    MechAvailable,            !- Availability Schedule Name
    Zone1PTHPAirInletNode,    !- Air Inlet Node Name
    Zone1PTHPFanOutletNode,    !- Air Outlet Node Name
    autosize,                 !- Design Maximum Air Flow Rate
    Continuous,               !- Speed Control Method
    0,                        !- Electric Power Minimum Flow Rate Fraction
    0.75,                     !- Design Pressure Rise
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Air Stream Fraction
    autosize,                 !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,    !- Design Power Sizing Method
    ,                         !- Electric Power Per Unit Flow Rate
    1.66667,                  !- Electric Power Per Unit Flow Rate Per Unit Pressure
    0.5,                      !- Fan Total Efficiency
    CombinedPowerAndFanEff,    !- Electric Power Function of Flow Fraction Curve Name
    ,                         !- Night Ventilation Mode Pressure Rise
    ,                         !- Night Ventilation Mode Flow Fraction
    ,                         !- Motor Loss Zone Name
    ,                         !- Motor Loss Radiative Fraction
    General,                  !- EndUse Subcategory
    1;                        !- Number of Speeds

FAN:ONOFF,
    ERV_Supply_Fan,           !- Name
    ERVAvailable,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    249.088957139263,         !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    ERV_Core_Sup_Out,         !- Air Inlet Node Name
    Zone_1_ERV_Supply,        !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    ERV_Fan;                  !- EndUse Subcategory

FAN:ONOFF,
    ERV_Exhaust_Fan,          !- Name
    ERVAvailable,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    249.088957139263,         !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    ERV_Core_Exh_Out,         !- Air Inlet Node Name
    Zone_1_ERV_Exhaust,       !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    ERV_Fan;                  !- EndUse Subcategory

COIL:COOLING:DX:SINGLESPEED,
    Zone1PTHPDXCoolCoil,      !- Name
    MechAvailable,            !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    0.75,                     !- Gross Rated Sensible Heat Ratio
    3,                        !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Zone1PTHPFanOutletNode,    !- Air Inlet Node Name
    Zone1PTHPDXCoolCoilOutletNode,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACEIRFT,                !- Energy Input Ratio Function of Temperature Curve Name
    HPACEIRFFF,               !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACPLFFPLR,              !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    ,                         !- Evaporative Condenser Air Flow Rate
    0,                        !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                         !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    No;                       !- Report ASHRAE Standard 127 Performance Ratings

COIL:HEATING:ELECTRIC,
    Zone1PTHPSupHeater,       !- Name
    MechAvailable,            !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Zone1PTHPDXHeatCoilOutletNode,    !- Air Inlet Node Name
    Zone1PTHPAirOutletNode;    !- Air Outlet Node Name

COIL:HEATING:DX:SINGLESPEED,
    Zone1PTHPDXHeatCoil,      !- Name
    MechAvailable,            !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3,                        !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Zone1PTHPDXCoolCoilOutletNode,    !- Air Inlet Node Name
    Zone1PTHPDXHeatCoilOutletNode,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    ,                         !- Defrost Energy Input Ratio Function of Temperature Curve Name
    0,                        !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    Resistive,                !- Defrost Strategy
    TIMED,                    !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    4,                        !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    1.25;                     !- Secondary Coil Fan Flow Scaling Factor

HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT,
    ERV_Core,                 !- Name
    ERVAvailable,             !- Availability Schedule Name
    0.047,                    !- Nominal Supply Air Flow Rate
    0.75,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0.4,                      !- Latent Effectiveness at 100 Heating Air Flow
    0.8250000000000001,       !- Sensible Effectiveness at 75 Heating Air Flow
    0.44,                     !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0.4,                      !- Latent Effectiveness at 100 Cooling Air Flow
    0.8250000000000001,       !- Sensible Effectiveness at 75 Cooling Air Flow
    0.44,                     !- Latent Effectiveness at 75 Cooling Air Flow
    OA_1,                     !- Supply Air Inlet Node Name
    ERV_Core_Sup_Out,         !- Supply Air Outlet Node Name
    Zone_1_ERV_Exhaust,       !- Exhaust Air Inlet Node Name
    ERV_Core_Exh_Out,         !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    ExhaustAirRecirculation,    !- Frost Control Type
    -5,                       !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.012,                    !- Rate of Defrost Time Fraction Increase
    Yes;                      !- Economizer Lockout

NODELIST,
    Zone_1_Inlets,            !- Name
    Zone_1_ERV_Supply,        !- Node 1 Name
    Zone1PTHPAirOutletNode;    !- Node 2 Name

NODELIST,
    Zone_1_Returns,           !- Name
    Zone_1_Return;            !- Node 1 Name

NODELIST,
    Zone_1_Exhausts,          !- Name
    Zone_1_ERV_Exhaust,       !- Node 1 Name
    Zone1PTHPAirInletNode;    !- Node 2 Name

OUTDOORAIR:NODE,
    OA_1,                     !- Name
    3.048,                    !- Height Above Ground
    ,                         !- Drybulb Temperature Schedule Name
    ,                         !- Wetbulb Temperature Schedule Name
    ,                         !- Wind Speed Schedule Name
    ,                         !- Wind Direction Schedule Name
    ,                         !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

OUTDOORAIR:NODE,
    OA_2,                     !- Name
    3.048,                    !- Height Above Ground
    ,                         !- Drybulb Temperature Schedule Name
    ,                         !- Wetbulb Temperature Schedule Name
    ,                         !- Wind Speed Schedule Name
    ,                         !- Wind Direction Schedule Name
    ,                         !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

WATERHEATER:MIXED,
    ElectricWaterHeater_50Gal,    !- Name
    0.1892706,                !- Tank Volume
    DHWSetpointSchedule,      !- Setpoint Temperature Schedule Name
    0,                        !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    MODULATE,                 !- Heater Control Type
    11712,                    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    ELECTRICITY,              !- Heater Fuel Type
    0.95,                     !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    10,                       !- Off Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    30,                       !- On Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    ZONE,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    Zone 1,                   !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    2.36,                     !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    ,                         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    2.20079535e-06,           !- Peak Use Flow Rate
    CombinedDHWSchedule,      !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

DEMANDMANAGERASSIGNMENTLIST,
    Demand Limiting,          !- Name
    ElectricityNet:Facility,    !- Meter Name
    Always Off,               !- Demand Limit Schedule Name
    0.95,                     !- Demand Limit Safety Fraction
    ,                         !- Billing Period Schedule Name
    ,                         !- Peak Period Schedule Name
    10,                       !- Demand Window Length
    All,                      !- Demand Manager Priority
    DemandManager:Thermostats,    !- DemandManager 1 Object Type
    Set backs;                !- DemandManager 1 Name

DEMANDMANAGER:THERMOSTATS,
    Set Backs,                !- Name
    Demand Control Cooling,    !- Availability Schedule Name
    Fixed,                    !- Reset Control
    30,                       !- Minimum Reset Duration
    20,                       !- Maximum Heating Setpoint Reset
    28.8888888888889,         !- Maximum Cooling Setpoint Reset
    ,                         !- Reset Step Change
    All,                      !- Selection Control
    ,                         !- Rotation Duration
    Zone_1_Thermostat;        !- Thermostat 1 Name

GENERATOR:PVWATTS,
    3 kW PV,                  !- Name
    5,                        !- PVWatts Version
    3000,                     !- DC System Capacity
    Standard,                 !- Module Type
    FixedOpenRack,            !- Array Type
    0.14,                     !- System Losses
    TiltAzimuth,              !- Array Geometry Type
    57,                       !- Tilt Angle
    180,                      !- Azimuth Angle
    ,                         !- Surface Name
    0.4;                      !- Ground Coverage Ratio

ELECTRICLOADCENTER:INVERTER:PVWATTS,
    PV Inverter,              !- Name
    1.1,                      !- DC to AC Size Ratio
    0.96;                     !- Inverter Efficiency

ELECTRICLOADCENTER:GENERATORS,
    PV,                       !- Name
    3 kW PV,                  !- Generator 1 Name
    Generator:PVWatts,        !- Generator 1 Object Type
    3000,                     !- Generator 1 Rated Electric Power Output
    Always_On;                !- Generator 1 Availability Schedule Name

ELECTRICLOADCENTER:STORAGE:SIMPLE,
    Simple Battery,           !- Name
    Always_On,                !- Availability Schedule Name
    Zone 1,                   !- Zone Name
    0.9,                      !- Radiative Fraction for Zone Heat Gains
    0.9,                      !- Nominal Energetic Efficiency for Charging
    0.9,                      !- Nominal Discharging Energetic Efficiency
    10800000,                 !- Maximum Storage Capacity
    ,                         !- Maximum Power for Discharging
    ,                         !- Maximum Power for Charging
    10800000;                 !- Initial State of Charge

ELECTRICLOADCENTER:TRANSFORMER,
    Transformer,              !- Name
    Always_On,                !- Availability Schedule Name
    LoadCenterPowerConditioning,    !- Transformer Usage
    Zone 1,                   !- Zone Name
    0,                        !- Radiative Fraction
    ,                         !- Rated Capacity
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise
    0.1,                      !- Fraction of Eddy Current Losses
    RatedLosses,              !- Performance Input Method
    ,                         !- Rated No Load Loss
    ,                         !- Rated Load Loss
    0.98,                     !- Nameplate Efficiency
    0.35,                     !- Per Unit Load for Nameplate Efficiency
    75,                       !- Reference Temperature for Nameplate Efficiency
    ,                         !- Per Unit Load for Maximum Efficiency
    Yes;                      !- Consider Transformer Loss for Utility Cost

ELECTRICLOADCENTER:DISTRIBUTION,
    ELC,                      !- Name
    PV,                       !- Generator List Name
    Baseload,                 !- Generator Operation Scheme Type
    0,                        !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    AlternatingCurrentWithStorage,    !- Electrical Buss Type
    PV Inverter,              !- Inverter Name
    Simple Battery,           !- Electrical Storage Object Name
    ,                         !- Transformer Object Name
    FacilityDemandLeveling,    !- Storage Operation Scheme
    ElectricityNet:Facility,    !- Storage Control Track Meter Name
    Converter,                !- Storage Converter Object Name
    1,                        !- Maximum Storage State of Charge Fraction
    0.2,                      !- Minimum Storage State of Charge Fraction
    ,                         !- Design Storage Control Charge Power
    ,                         !- Storage Charge Power Fraction Schedule Name
    ,                         !- Design Storage Control Discharge Power
    ,                         !- Storage Discharge Power Fraction Schedule Name
    3500,                     !- Storage Control Utility Demand Target
    OutageCooling;            !- Storage Control Utility Demand Target Fraction Schedule Name

ELECTRICLOADCENTER:STORAGE:CONVERTER,
    Converter,                !- Name
    Always_On,                !- Availability Schedule Name
    SimpleFixed,              !- Power Conversion Efficiency Method
    0.95;                     !- Simple Fixed Efficiency

CURVE:QUADRATIC,
    HPACCoolCapFFF,           !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    HPACEIRFFF,               !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    HPACPLFFPLR,              !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    HPACHeatEIRFFF,           !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    HPACCOOLPLFFPLR,          !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    CombinedPowerAndFanEff,    !- Name
    0,                        !- Coefficient1 Constant
    0.027411,                 !- Coefficient2 x
    0.00874,                  !- Coefficient3 x2
    0.969563,                 !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.01,                     !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    HPACHeatCapFT,            !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    HPACHeatCapFFF,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    HPACHeatEIRFT,            !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    FanEffRatioCurve,         !- Name
    0.33856828,               !- Coefficient1 Constant
    1.72644131,               !- Coefficient2 x
    -1.49280132,              !- Coefficient3 x2
    0.42776208,               !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.3,                      !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    FanPowerRatioCurve,       !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 Constant
    3,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.01,                     !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    HPACCoolCapFT,            !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    18,                       !- Minimum Value of y
    46.11111,                 !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    HPACEIRFT,                !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    18,                       !- Minimum Value of y
    46.11111,                 !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

OUTPUT:VARIABLEDICTIONARY,
    IDF;                      !- Key Field

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUT:TABLE:TIMEBINS,
    *,                        !- Key Value
    Zone Air Temperature,     !- Variable Name
    -40,                      !- Interval Start
    42,                       !- Interval Size
    1,                        !- Interval Count
    ,                         !- Schedule Name
    Temperature;              !- Variable Type

OUTPUTCONTROL:TABLE:STYLE,
    HTML,                     !- Column Separator
    InchPound;                !- Unit Conversion

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Temperature,     !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Exterior Lights Electricity Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ventilation Mass Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Schedule Value,           !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Electric Equipment Electricity Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    InteriorLights:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    InteriorEquipment:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    Fans:Electricity,         !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    Heating:Electricity,      !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    Cooling:Electricity,      !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    ElectricityNet:Facility,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    InchPound;                !- Unit Conversion for Tabular Data