 -EnergyPlus Weather Converter V8.1.0.005
 -Input File Type=EPW, with FileName=C:\Users\amitc_crl\OneDrive\Documents\GitHub\REVIVE\REVIVE2024\Databases\Weather Data\USA_IL_Chicago-Midway.AP.725340_TMY3.epw
 -Out of Range Data items will NOT be corrected.
 Warning ** Missing Data Found on Source Weather Data File
 ** Missing (and corrected) Liquid Precip Depth, Number of items=  840



 - Start Date/End Date for Weather Source
 Start Date=Jan  1; End Date=Dec 31

 - Actual Data Years for Monthly Data**
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	         	 2004	 1996	 1995	 1999	 2003	 2001	 2005	 2002	 1998	 2005	 1999	 2004	
 - ** Not all weather data sources represent contiguous years.
 - ** Monthly data values may come from different years.

 - Days per Month for Monthly Data**
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	           	 31	 28	 31	 30	 31	 30	 31	 31	 30	 31	 30	 31	
 - ** Number of days per month seems okay.

 - Data Sources should be checked for relevancy to these statistics.

 Average Delta DB Change=  0.71°C ; Std Dev=  0.78°C
 Average Delta DP Change=  0.57°C ; Std Dev=  0.74°C
 Average Delta Relative Humidity Change=  3.78% ; Std Dev=  4.07%
 Average Delta Wind Speed Change=  0.91m/s ; Std Dev=  0.87m/s
 Hourly Dry Bulb temperature change trigger = minimum of  11.38°C  and  10.°C
     11.38°C = calculated trigger based on mean change in dry-bulb temperature and standard deviation shown above
     10.°C = trigger set by user

 -Output File Type=csv, with FileName=C:\Users\amitc_crl\OneDrive\Documents\GitHub\REVIVE\REVIVE2024\Databases\Weather Data\USA_IL_Chicago-Midway.AP.725340_TMY3EPW.csv


 Statistics for USA_IL_Chicago-Midway.AP.725340_TMY3EPW
 Location -- Chicago Midway Ap IL USA  
      {N 41° 46'} {W  87° 45'} {GMT -6.0 Hours}
 Elevation --   186m above sea level
 Standard Pressure at Elevation --  99110Pa
 Data Source -- TMY3

 -WMO Station 725340

 - Displaying Design Conditions from "Climate Design Data 2013 ASHRAE Handbook"
 - ASHRAE design conditions are carefully generated from a period of record 
 - (typically 30 years) to be representative of that location and to be suitable
 - for use in heating/cooling load calculations.

    	Design Stat	ColdestMonth	DB996	DB990	DP996	HR_DP996	DB_DP996	DP990	HR_DP990	DB_DP990	WS004c	DB_WS004c	WS010c	DB_WS010c	WS_DB996	WD_DB996	
    	Units	{}	{°C}	{°C}	{°C}	{}	{°C}	{°C}	{}	{°C}	{m/s}	{°C}	{m/s}	{°C}	{m/s}	{deg}	
    	Heating	1	-17.7	-14.8	-23.3	0.5	-16.7	-20.7	0.6	-14.1	12.1	-1.6	11	-0.4	5.4	270

    	Design Stat	HottestMonth	DBR	DB004	WB_DB004	DB010	WB_DB010	DB020	WB_DB020	WB004	DB_WB004	WB010	DB_WB010	WB020	DB_WB020	WS_DB004	WD_DB004	DP004	HR_DP004	DB_DP004	DP010	HR_DP010	DB_DP010	DP020	HR_DP020	DB_DP020	EN004	DB_EN004	EN010	DB_EN010	EN020	DB_EN020	#Hrs_8-4_&_DB-12.8/20.6	
    	Units	{}	{°C}	{°C}	{°C}	{°C}	{°C}	{°C}	{°C}	{°C}	{°C}	{°C}	{°C}	{°C}	{°C}	{m/s}	{deg}	{°C}	{}	{°C}	{°C}	{}	{°C}	{°C}	{}	{°C}	{kJ/kg}	{°C}	{kJ/kg}	{°C}	{kJ/kg}	{°C}	{}	
    	Cooling	7	8.8	33	23.7	32	22.9	30.3	22.2	25.5	31.2	24.5	29.5	23.6	28.3	5.6	220	23.8	19.1	28.9	22.8	17.9	27.8	22.2	17.2	27.1	79.3	31.4	75	29.5	71.1	28.3	630

    	Design Stat	WS010	WS025	WS050	WBmax	DBmin_mean	DBmax_mean	DBmin_stddev	DBmax_stddev	DBmin05years	DBmax05years	DBmin10years	DBmax10years	DBmin20years	DBmax20years	DBmin50years	DBmax50years
    	Units	{m/s}	{m/s}	{m/s}	{°C}	{°C}	{°C}	{°C}	{°C}	{°C}	{°C}	{°C}	{°C}	{°C}	{°C}	{°C}	{°C}
    	Extremes	10.9	9.5	8.6	29.6	-21.3	36.1	3.2	2.2	-23.6	37.6	-25.5	38.9	-27.3	40.2	-29.7	41.8

 - Displaying Monthly Design Conditions "Climate Design Data 2013 ASHRAE Handbook"
 - Monthly Optical Sky Depth Beam (taub) and Diffuse (taud)
 	                        	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	             taub (beam)	0.289	0.323	0.326	0.360	0.369	0.401	0.416	0.417	0.392	0.345	0.323	0.295	
 	          taud (diffuse)	2.524	2.414	2.473	2.343	2.310	2.229	2.209	2.242	2.337	2.487	2.539	2.585	

 	                    taub	= Clear Sky Optical Depth for Beam Irradiance
 	                    taud	= Clear Sky Optical Depth for Diffuse Irradiance

 - Monthly Solar Irradiance Wh/m² (noon on 21st of month)
 	               ib (beam)	  872	  883	  924	  909	  905	  872	  855	  843	  839	  847	  820	  837	
 	            id (diffuse)	   71	   92	   98	  120	  127	  138	  140	  131	  111	   85	   70	   62	

 	                      ib	= Clear Sky Noon Beam Normal Irradiance on 21st Day
 	                      id	= Clear Sky Noon Diffuse Horizontal Irradiance on 21st Day

 - Monthly Drybulb and Mean Coincident Wetbulb Temperatures °C
 	                        	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	            Drybulb 0.4%	 13.9	 15.9	 23.9	   29	 31.6	 34.1	 36.3	 34.6	 32.4	 28.8	 21.3	 16.1	
 	 Coincident Wetbulb 0.4%	 11.9	   11	 16.5	 18.4	 21.6	 23.8	 25.8	 25.1	 21.7	 19.7	 14.4	 14.8	
 	            Drybulb 2.0%	  9.9	   12	 20.3	 25.2	 29.1	 32.4	 33.7	 32.4	 29.9	 25.3	   18	   12	
 	 Coincident Wetbulb 2.0%	  7.4	  8.7	 14.2	 16.9	 20.3	 22.5	 24.3	   24	 20.8	 17.1	 13.7	 10.1	
 	            Drybulb 5.0%	    7	    8	   17	 22.3	 27.3	 30.9	   32	 30.6	 27.8	 22.6	 16.2	  8.8	
 	 Coincident Wetbulb 5.0%	  4.8	  5.2	 11.9	 14.8	   19	 22.1	 23.5	 23.3	 19.8	   16	 12.6	  6.8	
 	            Drybulb 10.%	  4.3	    6	   13	 19.1	 24.5	 28.7	 30.1	 28.7	 26.2	 20.1	 13.6	  6.2	
 	 Coincident Wetbulb 10.%	  2.6	  3.6	  8.8	 13.2	 17.6	   21	 22.5	 22.4	 18.8	 14.8	 10.2	  3.9	

 	            Drybulb 0.4%	= 0.4% Monthly Design Drybulb Temperature
 	 Coincident Wetbulb 0.4%	= 0.4% Monthly Mean Coincident Wetbulb Temperature
 	            Drybulb 2.0%	= 2.0% Monthly Design Drybulb Temperature
 	 Coincident Wetbulb 2.0%	= 2.0% Monthly Mean Coincident Wetbulb Temperature
 	            Drybulb 5.0%	= 5.0% Monthly Design Drybulb Temperature
 	 Coincident Wetbulb 5.0%	= 5.0% Monthly Mean Coincident Wetbulb Temperature
 	            Drybulb 10.%	= 10.% Monthly Design Drybulb Temperature
 	 Coincident Wetbulb 10.%	= 10.% Monthly Mean Coincident Wetbulb Temperature

 - Monthly Drybulb and Wetbulb Daily Ranges delta°C
 	                        	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	                 Drybulb	  6.9	  7.2	  8.5	  9.6	   10	  9.6	  8.8	  8.2	  9.1	  8.9	  7.4	  6.5	
 	   Drybulb range - DB 5%	  9.2	 10.2	 13.2	 13.9	 12.4	 11.3	 10.4	   10	 10.9	 12.3	 10.4	  8.9	
 	   Wetbulb range - DB 5%	  7.9	    8	  8.9	    8	  6.4	  5.2	  4.7	  4.5	  5.1	    7	  7.9	  7.6	

 	                 Drybulb	= Mean Daily Dry Bulb Temperature Range
 	   Drybulb range - DB 5%	= Mean Daily Dry Bulb Temperature Range Coincident with 5% Design Dry Bulb Temperature
 	   Wetbulb range - DB 5%	= Mean Daily Wet Bulb Temperature Range Coincident with 5% Design Dry Bulb Temperature

 - Displaying Heating/Cooling Degree Days/Hours from "Climate Design Data 2013 ASHRAE Handbook"
 - Monthly Standard Heating/Cooling Degree Days/Hours
 	                    	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	       HDD base 10°C	  410	  320	  199	   57	    5	    0	    0	    0	    1	   32	  155	  351	
 	     HDD base 18.3°C	  668	  552	  440	  245	  106	   17	    1	    3	   41	  197	  386	  608	

 	       CDD base 10°C	    1	    1	   18	   69	  194	  349	  442	  411	  276	  102	   18	    2	
 	     CDD base 18.3°C	    0	    0	    1	    7	   36	  116	  184	  156	   66	    9	    0	    0	

 	     CDH base 23.3°C	    0	    0	    7	   70	  325	 1054	 1657	 1199	  454	   70	    0	    0	
 	     CDH base 26.7°C	    0	    0	    1	   17	   96	  373	  622	  389	  127	   14	    0	    0	

    - 1882 annual (standard) cooling degree-days (10°C baseline)
    - 1530 annual (standard) heating degree-days (10°C baseline)

    -  574 annual (standard) cooling degree-days (18.3°C baseline)
    - 3262 annual (standard) heating degree-days (18.3°C baseline)

 - Monthly Statistics for Dry Bulb temperatures °C
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	Maximum 	 16.0	 15.5	 23.8	 26.0	 29.0	 34.0	 40.0	 34.0	 34.0	 31.0	 24.0	 14.0	
 	 Day:Hour	 2:18	23:15	14:14	 7:16	 9:15	13:15	24:15	 1:12	 6:14	 4:13	 1:12	31:01	

 	Minimum 	-21.0	-27.3	-11.2	  3.0	  4.0	  9.0	 15.0	 15.0	 10.0	  2.0	 -4.0	-18.0	
 	 Day:Hour	30:04	 3:07	 1:07	17:04	 2:24	 4:19	28:04	20:05	23:02	23:04	30:04	24:05	

 	Daily Avg	-5.7 	-1.8 	4.9  	11.2 	13.9 	21.4 	25.2 	24.2 	21.2 	13.5 	8.6  	-0.8 	

   - Maximum Dry Bulb temperature of  40.0°C on Jul 24
   - Minimum Dry Bulb temperature of -27.3°C on Feb  3

 - Monthly Statistics for Extreme Dry Bulb temperatures °C
 	  #Days  	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	Max >= 32	     	     	     	     	     	    4	    8	    6	    4	     	     	     	
 	Max <=  0	   21	   11	    3	     	     	     	     	     	     	     	     	   10	
 	Min <=  0	   30	   19	   12	     	     	     	     	     	     	     	    5	   21	
 	Min <=-18	    3	    4	     	     	     	     	     	     	     	     	     	    1	

 - Monthly Statistics for Dew Point temperatures °C
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	Maximum 	13.0 	15.5 	12.7 	18.3 	20.0 	23.0 	24.4 	24.0 	23.0 	20.0 	14.0 	11.0 	
 	 Day:Hour	 2:16	23:15	20:08	 3:09	10:21	11:23	25:21	 1:20	 5:20	 3:10	 1:10	30:24	

 	Minimum 	-26.0	-32.8	-18.9	-8.0 	-8.0 	6.0  	7.0  	7.0  	3.0  	-3.3 	-12.0	-24.4	
 	 Day:Hour	30:03	 3:01	 2:05	24:20	 2:19	 3:07	 2:11	18:10	23:10	15:15	30:13	24:09	

 	Daily Avg	-10.8	-6.8 	-1.2 	5.9  	6.9  	13.9 	16.0 	17.0 	14.8 	6.6  	0.9  	-6.0 	

   - Maximum Dew Point temperature of  24.4°C on Jul 25
   - Minimum Dew Point temperature of -32.8°C on Feb  3

 - Average Hourly Statistics for Dry Bulb temperatures °C
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	 0:01- 1:00	 -5.9	 -3.6	  3.1	  9.4	 11.9	 18.6	 22.7	 22.0	 18.9	 12.0	  6.7	 -1.7	
 	 1:01- 2:00	 -6.1	 -3.9	  2.7	  9.3	 11.5	 18.1	 22.3	 21.7	 18.5	 11.5	  6.5	 -1.9	
 	 2:01- 3:00	 -6.3	 -4.1	  2.4	  8.9	 11.2	 17.9	 21.9	 21.4	 18.1	 11.2	  6.1	 -2.0	
 	 3:01- 4:00	 -6.7	 -4.4	  2.2	  8.6	 11.0	 17.5	 21.5	 21.0	 17.9	 10.9	  5.8	 -2.4	
 	 4:01- 5:00	 -7.0	 -4.5	  2.2	  8.4	 11.0	 17.4	 21.3	 20.8	 17.6	 10.5	  5.7	 -2.7	
 	 5:01- 6:00	 -7.2	 -4.4	  1.9	  8.7	 11.6	 18.3	 22.1	 21.1	 17.6	 10.3	  5.5	 -2.8	
 	 6:01- 7:00	 -7.5	 -4.3	  2.2	  9.6	 12.5	 19.4	 23.6	 22.1	 18.2	 10.7	  5.4	 -2.9	
 	 7:01- 8:00	 -7.4	 -3.8	  3.6	 10.6	 13.4	 20.6	 25.0	 23.5	 19.9	 11.9	  6.3	 -2.5	
 	 8:01- 9:00	 -7.2	 -2.8	  4.7	 11.6	 14.3	 21.4	 26.1	 24.6	 21.2	 13.4	  7.8	 -1.7	
 	 9:01-10:00	 -6.4	 -1.5	  5.9	 12.2	 15.0	 22.5	 26.9	 25.6	 22.3	 14.6	  9.4	 -0.9	
 	10:01-11:00	 -5.7	 -0.3	  6.7	 12.6	 15.9	 23.5	 27.8	 26.5	 23.6	 15.5	 11.0	  0.1	
 	11:01-12:00	 -5.0	  0.5	  7.2	 13.3	 16.6	 23.8	 28.7	 27.2	 24.4	 15.9	 12.0	  0.7	
 	12:01-13:00	 -4.5	  0.9	  8.0	 13.6	 16.9	 24.6	 28.6	 27.4	 25.1	 16.5	 12.6	  1.2	
 	13:01-14:00	 -4.2	  1.4	  8.3	 14.0	 17.2	 25.0	 28.7	 27.6	 25.2	 16.9	 12.9	  1.3	
 	14:01-15:00	 -4.0	  1.6	  7.9	 14.1	 17.0	 24.9	 28.5	 27.5	 24.8	 16.9	 12.6	  1.4	
 	15:01-16:00	 -4.1	  1.2	  7.8	 13.9	 16.6	 24.7	 28.2	 27.4	 24.6	 16.4	 12.0	  1.1	
 	16:01-17:00	 -4.5	  0.7	  7.3	 13.1	 16.0	 24.3	 27.5	 26.7	 23.8	 15.7	 10.8	  0.5	
 	17:01-18:00	 -4.6	 -0.1	  6.2	 12.5	 15.2	 23.8	 26.9	 25.7	 22.9	 14.9	 10.0	  0.3	
 	18:01-19:00	 -4.7	 -0.7	  5.4	 11.8	 14.2	 22.9	 26.1	 24.7	 22.1	 14.2	  9.2	  0.1	
 	19:01-20:00	 -5.0	 -1.2	  5.0	 11.4	 13.4	 22.0	 24.8	 24.2	 21.4	 14.0	  8.7	 -0.1	
 	20:01-21:00	 -5.2	 -1.7	  4.6	 10.8	 12.9	 21.3	 24.4	 23.6	 20.8	 13.3	  8.2	 -0.4	
 	21:01-22:00	 -5.5	 -2.0	  4.3	 10.5	 12.6	 20.8	 24.0	 23.4	 20.2	 13.1	  7.8	 -0.8	
 	22:01-23:00	 -5.7	 -2.6	  4.0	 10.2	 12.4	 20.3	 23.7	 22.9	 19.8	 12.7	  7.4	 -0.9	
 	23:01-24:00	 -6.1	 -2.9	  3.9	  9.9	 12.2	 19.5	 23.1	 22.4	 19.3	 12.2	  6.7	 -1.4	
 	 Max Hour  	  15 	  15 	  14 	  15 	  14 	  14 	  14 	  14 	  14 	  15 	  14 	  15 	
 	 Min Hour  	   7 	   5 	   6 	   5 	   5 	   5 	   5 	   5 	   6 	   6 	   7 	   7 	

 - Average Hourly Statistics for Dew Point temperatures °C
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	 0:01- 1:00	-10.7	 -7.5	 -1.3	  6.2	  7.1	 13.6	 16.5	 17.7	 14.9	  6.9	  1.0	 -6.2	
 	 1:01- 2:00	-10.9	 -7.8	 -1.3	  6.2	  6.8	 13.7	 16.4	 17.5	 14.6	  6.7	  1.0	 -6.3	
 	 2:01- 3:00	-10.9	 -8.1	 -1.4	  6.1	  6.9	 13.8	 16.4	 17.5	 14.6	  6.5	  0.8	 -6.3	
 	 3:01- 4:00	-11.3	 -8.0	 -1.5	  6.2	  7.0	 14.0	 16.3	 17.3	 14.3	  6.3	  0.3	 -6.5	
 	 4:01- 5:00	-11.6	 -8.1	 -1.4	  6.1	  6.9	 14.1	 16.3	 17.1	 14.2	  6.2	  0.2	 -6.8	
 	 5:01- 6:00	-11.7	 -7.9	 -1.7	  6.1	  7.1	 14.4	 16.6	 17.2	 14.2	  6.2	  0.0	 -7.0	
 	 6:01- 7:00	-11.9	 -7.6	 -1.7	  6.4	  7.4	 14.3	 16.4	 17.2	 14.4	  6.2	  0.3	 -6.9	
 	 7:01- 8:00	-11.7	 -7.3	 -1.3	  6.1	  7.3	 14.5	 16.0	 17.0	 14.7	  6.6	  0.6	 -6.7	
 	 8:01- 9:00	-11.7	 -6.9	 -1.2	  5.9	  7.3	 14.4	 16.1	 16.7	 14.8	  6.8	  1.1	 -6.3	
 	 9:01-10:00	-11.5	 -6.5	 -1.1	  5.6	  7.3	 14.3	 15.7	 16.5	 14.8	  6.6	  1.2	 -6.1	
 	10:01-11:00	-11.5	 -6.6	 -1.2	  6.3	  7.4	 14.1	 15.4	 16.5	 14.9	  6.6	  1.2	 -5.7	
 	11:01-12:00	-11.0	 -6.3	 -1.1	  5.8	  7.5	 14.1	 15.3	 16.3	 14.7	  6.5	  1.1	 -5.8	
 	12:01-13:00	-10.5	 -6.2	 -1.0	  5.9	  7.5	 14.0	 15.0	 16.2	 14.6	  6.4	  1.0	 -5.6	
 	13:01-14:00	-10.2	 -5.8	 -1.1	  6.0	  7.3	 13.6	 15.1	 16.1	 14.9	  6.3	  0.8	 -5.6	
 	14:01-15:00	-10.1	 -5.7	 -1.3	  5.9	  7.0	 13.4	 14.9	 15.8	 15.0	  6.4	  1.0	 -5.6	
 	15:01-16:00	-10.1	 -5.7	 -1.2	  5.7	  6.6	 13.4	 15.1	 16.0	 15.2	  6.5	  1.0	 -5.5	
 	16:01-17:00	 -9.8	 -5.9	 -1.4	  5.4	  6.4	 13.4	 15.3	 16.4	 14.8	  6.6	  1.3	 -5.4	
 	17:01-18:00	 -9.7	 -6.0	 -1.3	  5.2	  6.0	 13.3	 15.3	 16.5	 14.8	  6.8	  1.4	 -5.3	
 	18:01-19:00	 -9.6	 -6.2	 -1.0	  5.4	  6.0	 13.5	 15.7	 16.9	 15.0	  6.9	  1.3	 -5.4	
 	19:01-20:00	 -9.8	 -6.3	 -1.0	  5.2	  6.1	 13.6	 16.3	 17.5	 14.9	  6.9	  1.1	 -5.5	
 	20:01-21:00	 -9.9	 -6.2	 -0.9	  5.5	  6.4	 13.8	 16.6	 17.8	 14.8	  6.9	  1.1	 -5.5	
 	21:01-22:00	-10.4	 -6.6	 -0.9	  5.8	  6.5	 14.0	 16.7	 17.9	 14.9	  6.8	  0.8	 -5.6	
 	22:01-23:00	-10.7	 -6.7	 -0.8	  6.2	  6.7	 14.3	 16.7	 17.8	 15.0	  6.8	  0.8	 -5.8	
 	23:01-24:00	-11.1	 -7.1	 -0.7	  6.3	  7.0	 13.9	 16.7	 17.7	 14.8	  6.9	  0.6	 -5.9	
 	 Max Hour  	  19 	  15 	  24 	   7 	  12 	   8 	  23 	  22 	  16 	  24 	  18 	  18 	
 	 Min Hour  	   7 	   3 	   6 	  20 	  19 	  18 	  15 	  15 	   5 	   6 	   6 	   6 	

 - Monthly Statistics for Relative Humidity %
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	Maximum  	100  	100  	100  	100  	100  	100  	94   	94   	100  	94   	100  	100  	
 	 Day:Hour 	 2:05	 7:23	 5:07	 1:01	 1:14	 1:01	 5:02	13:20	 7:02	12:01	21:05	 6:04	

 	Minimum  	31   	25   	25   	24   	25   	26   	25   	28   	31   	20   	15   	34   	
 	 Day:Hour 	21:24	18:13	 1:17	26:15	 3:15	17:18	10:15	18:15	12:15	15:14	 6:14	20:15	

 	Daily Avg	65   	68   	66   	73   	65   	65   	59   	66   	69   	65   	60   	67   	

 - Average Hourly Relative Humidity %
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	 0:01- 1:00	   66	   73	   72	   82	   74	   75	   69	   77	   78	   72	   68	   71	
 	 1:01- 2:00	   66	   73	   74	   82	   74	   77	   70	   78	   79	   73	   69	   71	
 	 2:01- 3:00	   68	   72	   76	   84	   76	   79	   72	   79	   80	   74	   69	   71	
 	 3:01- 4:00	   67	   75	   77	   86	   77	   81	   73	   79	   80	   74	   69	   71	
 	 4:01- 5:00	   68	   75	   77	   86	   77	   82	   74	   80	   81	   75	   69	   72	
 	 5:01- 6:00	   68	   75	   77	   85	   75	   79	   71	   79	   81	   76	   69	   71	
 	 6:01- 7:00	   68	   76	   76	   82	   72	   74	   65	   74	   79	   74	   70	   72	
 	 7:01- 8:00	   69	   75	   71	   76	   68	   70	   59	   68	   73	   70	   68	   71	
 	 8:01- 9:00	   68	   72	   66	   71	   65	   66	   55	   63	   68	   65	   64	   69	
 	 9:01-10:00	   65	   68	   62	   67	   62	   62	   52	   59	   64	   60	   58	   66	
 	10:01-11:00	   61	   62	   59	   68	   60	   58	   48	   57	   60	   57	   52	   63	
 	11:01-12:00	   61	   60	   57	   64	   57	   57	   46	   53	   57	   55	   48	   60	
 	12:01-13:00	   61	   60	   55	   63	   57	   55	   46	   52	   54	   53	   47	   59	
 	13:01-14:00	   61	   59	   54	   62	   55	   52	   45	   51	   55	   52	   45	   59	
 	14:01-15:00	   61	   59	   54	   62	   54	   52	   45	   51	   57	   52	   46	   59	
 	15:01-16:00	   61	   60	   55	   62	   55	   52	   46	   51	   58	   54	   48	   61	
 	16:01-17:00	   64	   61	   56	   64	   56	   53	   49	   55	   60	   57	   53	   64	
 	17:01-18:00	   65	   64	   60	   65	   57	   55	   51	   58	   62	   60	   56	   65	
 	18:01-19:00	   66	   66	   64	   68	   60	   58	   55	   63	   65	   63	   59	   65	
 	19:01-20:00	   67	   67	   66	   69	   64	   61	   60	   67	   68	   64	   60	   66	
 	20:01-21:00	   67	   70	   68	   72	   67	   64	   63	   71	   70	   67	   61	   67	
 	21:01-22:00	   66	   70	   69	   75	   68	   67	   65	   72	   72	   68	   62	   68	
 	22:01-23:00	   66	   72	   71	   78	   69	   70	   66	   74	   74	   69	   63	   68	
 	23:01-24:00	   65	   72	   72	   80	   71	   72	   69	   76	   76	   71	   66	   70	
 	 Max Hour  	   8 	   7 	   5 	   5 	   4 	   5 	   5 	   5 	   6 	   6 	   7 	   7 	
 	 Min Hour  	  12 	  15 	  14 	  14 	  15 	  15 	  15 	  15 	  13 	  15 	  14 	  15 	

 - Monthly Indicators for Precipitation/Moisture (kPa)
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	         	  0.3	  0.5	  0.6	  1.0	  1.1	  1.6	  1.7	  1.9	  1.8	  1.0	  0.7	  0.5	

 - Monthly Statistics for Wind Chill/Heat Index temperatures °C **
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	Minimum WC	  -37	  -46	  -25	   -8	   -5	    2	     	     	     	   -5	  -12	  -37	
 	 Day:Hour	 6:09	 3:07	 1:07	16:09	 2:06	 4:19	     	     	     	25:07	29:09	19:08	

 	Average WC	  -16	  -13	   -4	    2	    2	    5	     	     	     	    3	    0	  -10	
 	Avg Del WC	   10	   10	    7	    6	    5	    4	     	     	     	    4	    5	    8	
 	 # Hours WC	  723	  613	  557	  270	   92	    4	     	     	     	  194	  418	  679	

 	Maximum HI	     	     	     	     	   28	   37	   40	   39	   39	   32	     	     	
 	 Day:Hour	     	     	     	     	 9:14	13:15	24:11	 1:16	 6:14	 4:13	     	     	

 	Average HI	     	     	     	     	   28	   30	   30	   31	   31	   29	     	     	
 	Avg Del HI	     	     	     	     	    1	    1	    1	    2	    2	    1	     	     	
 	 # Hours HI	     	     	     	     	    2	  133	  186	  165	   75	   34	     	     	

   - **WindChill/HeatIndex Temps -- statistics...only those different from Air Temps

 - Monthly Wind Direction % {N=0 or 360,E=90,S=180,W=270}
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	North    	    9	   11	   16	   15	   27	    7	   16	   10	   17	   20	   14	    9	
 	NorthEast	    6	    9	   14	   23	   21	   11	   21	   20	   10	    8	    3	    1	
 	East     	    8	    2	   10	   23	   17	   11	   16	   20	    9	   10	    3	    3	
 	SouthEast	    8	    2	    2	   11	    7	    7	    4	    8	    4	    3	    3	    3	
 	South    	    7	    7	   11	   10	    5	   17	   10	    9	   11	   15	   15	   14	
 	SouthWest	   13	   19	   13	    6	    3	   24	   14	   19	   25	   16	   26	   22	
 	West     	   22	   24	   14	    6	   10	   15	   13	   10	   14	    9	   17	   21	
 	NorthWest	   26	   26	   19	    7	   10	    8	    6	    4	   10	   19	   21	   26	

 - Monthly Statistics for Wind Speed m/s
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	Maximum 	11.3 	11.8 	12.8 	14.9 	17.0 	9.8  	11.3 	10.8 	11.3 	9.8  	11.3 	15.4 	
 	 Day:Hour 	14:16	11:06	20:15	 6:14	11:12	15:12	20:13	22:01	 6:21	19:10	10:24	12:18	

 	Minimum 	0.0  	0.0  	0.0  	0.0  	0.0  	1.0  	0.0  	0.0  	0.0  	0.0  	0.0  	0.0  	
 	 Day:Hour 	 1:02	 6:05	 3:03	 7:04	 4:02	 8:03	 9:01	 3:11	 2:23	 2:16	 1:04	 2:09	

 	Daily Avg	5.2  	5.6  	4.7  	4.9  	4.9  	3.9  	4.0  	4.0  	3.6  	4.2  	4.3  	5.2  	

   - Maximum Wind Speed of  17.0 m/s on May 11
   - Minimum Wind Speed of   0.0 m/s on Jan  1

 - Average Hourly Statistics for Wind Speed m/s
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	 0:01- 1:00	  4.9	  5.7	  4.0	  4.2	  3.7	  3.0	  2.9	  3.5	  2.6	  3.6	  3.7	  4.4	
 	 1:01- 2:00	  5.1	  5.7	  4.0	  3.7	  3.7	  2.7	  2.8	  3.3	  2.8	  3.5	  3.8	  4.5	
 	 2:01- 3:00	  4.9	  5.3	  3.5	  3.4	  3.9	  2.8	  2.6	  3.0	  2.7	  3.3	  3.7	  4.9	
 	 3:01- 4:00	  4.8	  5.0	  3.8	  3.5	  4.1	  2.7	  2.7	  2.9	  2.8	  3.1	  3.6	  4.9	
 	 4:01- 5:00	  4.8	  4.9	  3.7	  3.5	  3.9	  2.9	  2.4	  2.7	  2.7	  3.1	  3.7	  4.6	
 	 5:01- 6:00	  5.0	  4.7	  3.9	  3.8	  4.4	  3.0	  3.2	  2.8	  3.0	  3.2	  3.6	  4.8	
 	 6:01- 7:00	  5.1	  4.7	  4.3	  4.5	  4.9	  3.8	  3.5	  3.4	  3.2	  3.8	  3.9	  4.9	
 	 7:01- 8:00	  5.4	  4.9	  4.9	  5.2	  5.1	  3.8	  3.8	  3.7	  3.6	  4.0	  4.2	  5.0	
 	 8:01- 9:00	  5.2	  5.5	  4.8	  5.2	  5.2	  3.9	  4.2	  3.7	  4.0	  4.3	  4.6	  5.4	
 	 9:01-10:00	  5.6	  5.4	  4.9	  5.6	  5.2	  4.2	  4.3	  4.3	  4.1	  4.6	  4.8	  5.6	
 	10:01-11:00	  5.5	  5.7	  5.1	  5.6	  5.6	  4.6	  4.2	  4.6	  4.2	  4.7	  5.1	  5.4	
 	11:01-12:00	  5.4	  6.2	  5.1	  6.0	  5.7	  4.8	  4.9	  4.6	  4.4	  4.9	  5.1	  5.7	
 	12:01-13:00	  5.5	  6.3	  5.7	  6.2	  6.3	  4.9	  5.7	  4.9	  4.7	  5.2	  5.1	  5.7	
 	13:01-14:00	  5.3	  6.3	  5.6	  6.1	  6.4	  5.1	  5.2	  5.2	  4.2	  5.1	  5.1	  5.9	
 	14:01-15:00	  5.5	  6.4	  6.1	  5.9	  6.5	  5.2	  5.6	  4.9	  4.3	  5.4	  5.3	  5.6	
 	15:01-16:00	  5.3	  6.3	  5.9	  6.4	  6.4	  4.8	  5.5	  5.0	  4.6	  5.1	  4.9	  5.5	
 	16:01-17:00	  5.2	  5.7	  5.5	  5.6	  5.9	  4.9	  5.4	  5.4	  4.2	  4.6	  4.3	  5.2	
 	17:01-18:00	  5.3	  5.5	  5.4	  5.1	  5.7	  5.0	  4.8	  4.9	  3.9	  4.2	  4.2	  5.3	
 	18:01-19:00	  5.5	  5.6	  5.3	  5.3	  5.0	  4.2	  4.7	  4.4	  3.3	  4.2	  3.9	  5.3	
 	19:01-20:00	  5.5	  5.7	  5.0	  5.0	  4.5	  3.8	  4.3	  4.0	  3.3	  4.2	  4.1	  5.6	
 	20:01-21:00	  5.2	  5.6	  4.7	  5.1	  4.2	  3.4	  3.9	  3.8	  3.3	  3.8	  3.9	  5.4	
 	21:01-22:00	  5.1	  6.1	  4.3	  4.5	  3.9	  3.3	  3.5	  3.3	  3.2	  4.2	  4.1	  5.0	
 	22:01-23:00	  5.0	  6.0	  4.1	  4.6	  3.8	  3.2	  3.4	  3.5	  3.2	  3.9	  3.9	  4.9	
 	23:01-24:00	  5.0	  5.8	  4.1	  4.4	  3.8	  3.2	  3.1	  3.1	  3.1	  3.7	  3.9	  4.6	
 	 Max Hour  	  10 	  15 	  15 	  16 	  15 	  15 	  13 	  17 	  13 	  15 	  15 	  14 	
 	 Min Hour  	   5 	   7 	   3 	   3 	   2 	   4 	   5 	   5 	   1 	   5 	   6 	   1 	

 - Average Hourly Statistics for Wind Direction ° {N=0 or 360,E=90,S=180,W=270}
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	 0:01- 1:00	  225	  230	  172	  131	  160	  177	  153	  145	  175	  221	  225	  241	
 	 1:01- 2:00	  226	  228	  191	  143	  200	  194	  162	  156	  174	  220	  235	  252	
 	 2:01- 3:00	  216	  201	  173	  135	  170	  203	  169	  134	  189	  212	  221	  245	
 	 3:01- 4:00	  238	  223	  188	  121	  156	  209	  153	  146	  186	  190	  215	  232	
 	 4:01- 5:00	  238	  216	  168	  120	  159	  205	  132	  139	  176	  208	  208	  238	
 	 5:01- 6:00	  239	  210	  179	  128	  163	  199	  160	  152	  228	  201	  227	  231	
 	 6:01- 7:00	  236	  223	  183	  126	  148	  173	  149	  173	  194	  201	  222	  238	
 	 7:01- 8:00	  236	  235	  182	  121	  150	  193	  149	  150	  210	  202	  233	  239	
 	 8:01- 9:00	  240	  242	  197	  115	  149	  196	  157	  137	  184	  212	  237	  235	
 	 9:01-10:00	  237	  229	  187	  125	  120	  181	  162	  144	  176	  189	  233	  234	
 	10:01-11:00	  230	  246	  188	  129	  126	  168	  172	  131	  167	  207	  229	  231	
 	11:01-12:00	  219	  260	  187	  121	  120	  166	  154	  147	  167	  193	  236	  243	
 	12:01-13:00	  224	  250	  183	  120	  108	  170	  170	  134	  182	  188	  235	  240	
 	13:01-14:00	  211	  240	  189	  119	  136	  166	  141	  137	  171	  140	  231	  244	
 	14:01-15:00	  225	  240	  186	  119	  117	  161	  124	  143	  168	  170	  206	  229	
 	15:01-16:00	  200	  244	  176	  117	  110	  164	  127	  130	  143	  155	  230	  232	
 	16:01-17:00	  199	  213	  182	  123	  103	  166	  133	  114	  150	  172	  214	  230	
 	17:01-18:00	  209	  224	  180	  120	  113	  154	  112	  120	  145	  181	  204	  227	
 	18:01-19:00	  209	  223	  183	  120	  113	  152	  112	  117	  139	  175	  210	  231	
 	19:01-20:00	  214	  220	  184	  123	  154	  148	  113	  119	  171	  199	  205	  235	
 	20:01-21:00	  211	  231	  176	  122	  139	  159	  125	  129	  173	  204	  215	  236	
 	21:01-22:00	  197	  239	  176	  114	  133	  171	  125	  119	  173	  200	  229	  236	
 	22:01-23:00	  206	  223	  163	  128	  166	  189	  141	  145	  186	  226	  189	  232	
 	23:01-24:00	  222	  221	  170	  136	  137	  178	  141	  124	  191	  226	  189	  245	
 	 Max Hour  	   9 	  12 	   9 	   2 	   2 	   4 	  11 	   7 	   6 	  24 	   9 	   2 	
 	 Min Hour  	  22 	   3 	  23 	  22 	  17 	  20 	  18 	  17 	  19 	  14 	  24 	  18 	

 - Monthly Statistics for Liquid Precipitation mm
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	  Total   	17   	11   	38   	141  	128  	46   	44   	66   	57   	12   	10   	27   	
 	Max Hourly	2    	5    	5    	12   	26   	17   	7    	19   	15   	2    	2    	7    	

 - Monthly Statistics for Albedo
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	Average 	0.170	0.160	0.150	0.160	0.170	0.160	0.150	0.150	0.180	0.160	0.170	0.180	

 - Monthly Statistics for Solar Radiation  (Direct Normal, Diffuse, Global Horizontal) Wh/m²
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	Direct Avg 	2082 	2670 	2734 	3407 	4330 	4813 	5124 	4735 	4552 	3024 	3424 	2675 	

 	Direct Max 	5848 	7837 	8544 	8726 	8720 	8651 	8585 	8009 	7757 	6722 	5259 	5035 	
 	    Day    	  19 	  24 	   3 	  30 	  22 	  17 	   8 	   7 	   4 	   1 	   4 	  29 	

 	Diffuse Avg	936  	1118 	1572 	1951 	2454 	2646 	2642 	2251 	1791 	1391 	1017 	772  	

 	Global Avg 	1649 	2236 	3003 	4066 	5413 	5985 	6196 	5373 	4451 	2832 	2341 	1644 	
   - Maximum Direct Normal Solar of  8726 Wh/m² on Apr 30

 - Average Hourly Statistics for Direct Normal Solar Radiation Wh/m²
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	 0:01- 1:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	 1:01- 2:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	 2:01- 3:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	 3:01- 4:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	 4:01- 5:00	    0	    0	    0	    0	   12	   43	   13	    0	    0	    0	    0	    0	
 	 5:01- 6:00	    0	    0	    1	   24	   94	  146	  114	   16	   17	    0	    0	    0	
 	 6:01- 7:00	    0	    3	   66	  216	  202	  247	  282	  216	  142	   37	    9	    0	
 	 7:01- 8:00	   40	  108	  217	  273	  202	  305	  370	  338	  309	  240	  145	   30	
 	 8:01- 9:00	  191	  234	  282	  328	  281	  370	  434	  401	  402	  342	  353	  263	
 	 9:01-10:00	  213	  305	  302	  328	  299	  425	  433	  449	  445	  337	  422	  330	
 	10:01-11:00	  254	  334	  304	  345	  375	  402	  515	  490	  460	  350	  491	  387	
 	11:01-12:00	  310	  311	  328	  326	  457	  418	  487	  444	  505	  374	  507	  426	
 	12:01-13:00	  301	  313	  314	  285	  446	  459	  513	  495	  465	  352	  478	  388	
 	13:01-14:00	  229	  335	  291	  303	  450	  448	  424	  453	  487	  301	  437	  334	
 	14:01-15:00	  257	  310	  250	  299	  425	  408	  430	  422	  476	  276	  359	  307	
 	15:01-16:00	  219	  280	  204	  289	  402	  379	  395	  395	  441	  291	  212	  210	
 	16:01-17:00	   68	  129	  140	  225	  332	  335	  305	  348	  299	  123	   10	    0	
 	17:01-18:00	    0	    9	   36	  157	  259	  273	  265	  221	  105	    0	    0	    0	
 	18:01-19:00	    0	    0	    0	    8	   93	  156	  145	   48	    0	    0	    0	    0	
 	19:01-20:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	20:01-21:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	21:01-22:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	22:01-23:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	23:01-24:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	 Max Hour*	  12 	  14 	  12 	  11*	  12 	  13 	  11*	  13 	  12 	  12 	  12 	  12 	
 ** Possible error in Solar Radiation values (warning for <12pm or >3pm)
 	 Min Hour  	   1 	   1 	   1 	   1 	   1 	   1 	   1 	   1 	   1 	   1 	   1 	   1 	

 - Average Hourly Statistics for Diffuse Horizontal Solar Radiation Wh/m²
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	 0:01- 1:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	 1:01- 2:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	 2:01- 3:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	 3:01- 4:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	 4:01- 5:00	    0	    0	    0	    0	    1	    3	    0	    0	    0	    0	    0	    0	
 	 5:01- 6:00	    0	    0	    0	   10	   70	   73	   69	   17	    1	    0	    0	    0	
 	 6:01- 7:00	    0	    1	   22	   98	  128	  123	  128	   95	   72	   13	    0	    0	
 	 7:01- 8:00	    2	   32	   72	  117	  179	  162	  171	  144	  119	   97	   51	    2	
 	 8:01- 9:00	   74	   75	  125	  161	  212	  191	  197	  192	  142	  134	   99	   79	
 	 9:01-10:00	  120	  125	  163	  190	  222	  213	  249	  206	  175	  174	  130	   98	
 	10:01-11:00	  146	  149	  217	  219	  252	  279	  273	  216	  214	  166	  152	  117	
 	11:01-12:00	  146	  167	  197	  223	  268	  269	  279	  254	  220	  187	  157	  117	
 	12:01-13:00	  149	  172	  199	  218	  244	  269	  293	  250	  226	  184	  144	  120	
 	13:01-14:00	  129	  146	  188	  196	  241	  267	  269	  252	  209	  166	  128	  114	
 	14:01-15:00	  102	  128	  176	  199	  218	  257	  240	  227	  172	  153	  102	   82	
 	15:01-16:00	   58	   77	  123	  155	  172	  221	  191	  178	  134	   88	   53	   44	
 	16:01-17:00	   10	   44	   68	  111	  136	  172	  148	  136	   83	   31	    1	    0	
 	17:01-18:00	    0	    3	   21	   52	   88	  103	   95	   73	   23	    0	    0	    0	
 	18:01-19:00	    0	    0	    0	    2	   24	   44	   41	   12	    0	    0	    0	    0	
 	19:01-20:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	20:01-21:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	21:01-22:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	22:01-23:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	23:01-24:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	 Max Hour*	  13 	  13 	  11*	  12 	  12 	  11*	  13 	  12 	  13 	  12 	  12 	  13 	
 ** Possible error in Solar Radiation values (warning for <12pm or >3pm)
 	 Min Hour  	   1 	   1 	   1 	   1 	   1 	   1 	   1 	   1 	   1 	   1 	   1 	   1 	

 - Average Hourly Statistics for Global Horizontal Solar Radiation Wh/m²
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	 0:01- 1:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	 1:01- 2:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	 2:01- 3:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	 3:01- 4:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	 4:01- 5:00	    0	    0	    0	    0	    1	    4	    1	    0	    0	    0	    0	    0	
 	 5:01- 6:00	    0	    0	    0	   11	   86	  102	   88	   18	    1	    0	    0	    0	
 	 6:01- 7:00	    0	    1	   28	  151	  199	  216	  224	  154	   98	   17	    0	    0	
 	 7:01- 8:00	    3	   44	  124	  235	  285	  328	  362	  295	  230	  158	   73	    3	
 	 8:01- 9:00	  111	  138	  240	  354	  402	  449	  489	  437	  353	  273	  199	  129	
 	 9:01-10:00	  187	  249	  330	  426	  461	  562	  596	  539	  466	  352	  298	  199	
 	10:01-11:00	  250	  316	  415	  498	  582	  642	  729	  624	  555	  381	  383	  268	
 	11:01-12:00	  288	  340	  424	  501	  688	  665	  733	  643	  613	  426	  410	  298	
 	12:01-13:00	  287	  347	  418	  458	  649	  700	  769	  682	  586	  402	  373	  281	
 	13:01-14:00	  223	  318	  375	  434	  625	  665	  641	  623	  554	  332	  307	  234	
 	14:01-15:00	  184	  259	  314	  403	  538	  580	  577	  530	  458	  274	  210	  162	
 	15:01-16:00	  100	  160	  208	  313	  420	  471	  449	  407	  334	  172	   87	   70	
 	16:01-17:00	   14	   61	  103	  197	  286	  341	  299	  281	  168	   46	    2	    0	
 	17:01-18:00	    0	    3	   24	   82	  159	  193	  180	  126	   35	    0	    0	    0	
 	18:01-19:00	    0	    0	    0	    3	   33	   67	   61	   16	    0	    0	    0	    0	
 	19:01-20:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	20:01-21:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	21:01-22:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	22:01-23:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	23:01-24:00	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	    0	
 	 Max Hour  	  12 	  13 	  12 	  12 	  12 	  13 	  13 	  13 	  12 	  12 	  12 	  12 	
 	 Min Hour  	   1 	   1 	   1 	   1 	   1 	   1 	   1 	   1 	   1 	   1 	   1 	   1 	

 - Average Hourly Statistics for Total Sky Cover %
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	 0:01- 1:00	   70	   55	   50	   70	   56	   39	   37	   38	   47	   54	   35	   74	
 	 1:01- 2:00	   68	   56	   49	   63	   58	   43	   36	   41	   45	   44	   34	   77	
 	 2:01- 3:00	   73	   54	   51	   55	   68	   40	   30	   37	   53	   46	   34	   75	
 	 3:01- 4:00	   70	   56	   47	   54	   68	   49	   35	   37	   50	   52	   36	   67	
 	 4:01- 5:00	   67	   56	   49	   59	   62	   49	   41	   47	   53	   50	   34	   64	
 	 5:01- 6:00	   75	   53	   47	   68	   71	   48	   40	   46	   53	   47	   39	   65	
 	 6:01- 7:00	   74	   68	   59	   70	   65	   48	   44	   42	   54	   45	   42	   63	
 	 7:01- 8:00	   77	   62	   60	   70	   65	   50	   45	   43	   55	   49	   36	   61	
 	 8:01- 9:00	   78	   64	   63	   71	   65	   52	   46	   44	   55	   49	   35	   62	
 	 9:01-10:00	   75	   62	   67	   77	   63	   62	   52	   48	   58	   59	   37	   59	
 	10:01-11:00	   75	   64	   71	   80	   63	   60	   53	   51	   58	   64	   38	   60	
 	11:01-12:00	   75	   68	   69	   76	   58	   65	   56	   50	   58	   66	   39	   63	
 	12:01-13:00	   80	   69	   69	   77	   58	   61	   55	   54	   63	   66	   41	   69	
 	13:01-14:00	   79	   65	   72	   77	   55	   58	   57	   52	   62	   62	   40	   68	
 	14:01-15:00	   80	   64	   72	   78	   49	   59	   49	   48	   61	   62	   40	   67	
 	15:01-16:00	   80	   61	   75	   78	   50	   55	   47	   45	   55	   61	   41	   67	
 	16:01-17:00	   74	   67	   75	   79	   48	   53	   50	   38	   51	   58	   40	   66	
 	17:01-18:00	   72	   63	   75	   76	   69	   64	   62	   62	   51	   71	   57	   75	
 	18:01-19:00	   69	   63	   63	   75	   55	   48	   41	   42	   47	   48	   40	   71	
 	19:01-20:00	   65	   57	   55	   74	   51	   48	   37	   38	   48	   51	   44	   74	
 	20:01-21:00	   63	   55	   49	   70	   56	   43	   35	   37	   44	   53	   41	   68	
 	21:01-22:00	   62	   51	   50	   68	   55	   37	   35	   44	   46	   62	   35	   67	
 	22:01-23:00	   64	   53	   47	   67	   55	   42	   34	   42	   43	   56	   38	   68	
 	23:01-24:00	   71	   51	   51	   66	   52	   44	   37	   38	   42	   58	   37	   72	
 	 Max Hour  	  13 	  13 	  17 	  11 	   6 	  12 	  18 	  18 	  13 	  18 	  18 	   2 	
 	 Min Hour  	  22 	  24 	   6 	   4 	  17 	  22 	   3 	  21 	  24 	   2 	   2 	  10 	

 - Average Hourly Statistics for Opaque Sky Cover %
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	 0:01- 1:00	   69	   50	   49	   68	   55	   39	   34	   37	   46	   51	   33	   71	
 	 1:01- 2:00	   67	   53	   47	   61	   57	   41	   34	   39	   43	   41	   31	   70	
 	 2:01- 3:00	   72	   50	   50	   54	   66	   39	   28	   34	   52	   45	   32	   71	
 	 3:01- 4:00	   69	   51	   46	   53	   67	   47	   33	   35	   47	   51	   34	   64	
 	 4:01- 5:00	   67	   52	   48	   57	   61	   47	   39	   45	   52	   49	   33	   59	
 	 5:01- 6:00	   74	   50	   45	   65	   69	   47	   38	   44	   52	   45	   39	   62	
 	 6:01- 7:00	   72	   64	   57	   68	   62	   44	   42	   41	   53	   43	   41	   59	
 	 7:01- 8:00	   74	   59	   58	   66	   60	   46	   43	   41	   54	   48	   35	   57	
 	 8:01- 9:00	   76	   59	   62	   68	   63	   49	   44	   42	   53	   46	   34	   59	
 	 9:01-10:00	   73	   57	   65	   75	   60	   57	   50	   46	   57	   57	   37	   56	
 	10:01-11:00	   74	   59	   68	   75	   60	   56	   49	   48	   57	   62	   36	   55	
 	11:01-12:00	   74	   63	   67	   73	   57	   63	   53	   47	   57	   65	   37	   58	
 	12:01-13:00	   80	   64	   67	   74	   56	   58	   52	   49	   60	   66	   39	   66	
 	13:01-14:00	   78	   60	   69	   75	   53	   55	   51	   49	   60	   60	   36	   65	
 	14:01-15:00	   79	   59	   69	   76	   47	   56	   45	   46	   59	   60	   38	   65	
 	15:01-16:00	   79	   57	   73	   75	   48	   53	   43	   43	   54	   60	   39	   64	
 	16:01-17:00	   74	   59	   74	   74	   47	   50	   46	   36	   50	   57	   39	   64	
 	17:01-18:00	   70	   58	   72	   73	   64	   63	   58	   58	   50	   68	   52	   74	
 	18:01-19:00	   69	   55	   61	   73	   53	   46	   37	   39	   46	   48	   38	   67	
 	19:01-20:00	   65	   54	   53	   71	   48	   45	   33	   35	   46	   49	   41	   71	
 	20:01-21:00	   62	   51	   48	   66	   53	   40	   34	   35	   42	   51	   38	   65	
 	21:01-22:00	   61	   49	   47	   66	   51	   34	   33	   42	   45	   61	   32	   65	
 	22:01-23:00	   64	   51	   45	   65	   53	   41	   31	   41	   43	   53	   36	   65	
 	23:01-24:00	   69	   49	   49	   64	   47	   43	   34	   38	   42	   54	   36	   68	
 	 Max Hour  	  13 	   7 	  17 	  15 	   6 	  12 	  18 	  18 	  13 	  18 	  18 	  18 	
 	 Min Hour  	  22 	  24 	  23 	   4 	  15 	  22 	   3 	   3 	  21 	   2 	   2 	  11 	

 - Monthly Calculated "undisturbed" Ground Temperatures** °C
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	   0.5 m  	  3.4	 -1.4	 -2.7	 -1.5	  4.9	 12.1	 18.9	 23.9	 25.3	 23.0	 17.4	 10.4	
 	   2.0 m  	  7.7	  3.2	  1.1	  1.0	  4.4	  9.4	 14.7	 19.2	 21.6	 21.1	 18.0	 13.2	
 	   4.0 m  	 10.5	  7.0	  4.9	  4.2	  5.5	  8.4	 11.9	 15.5	 17.8	 18.4	 17.0	 14.2	

   - **These ground temperatures should NOT BE USED in the GroundTemperatures object to compute building floor losses.
   -   The temperatures for 0.5 m depth can be used for GroundTemperatures:Surface.
   -   The temperatures for 4.0 m depth can be used for GroundTemperatures:Deep.
   -   Calculations use a standard soil diffusivity of 2.3225760E-03 {m**2/day}

 - Heating/Cooling Degree Days/Hours calculated from this weather file.
 - Heating/Cooling Degree Days/Hours from design conditions shown earlier in this report.
 - Monthly Weather File Heating/Cooling Degree Days/Hours
 	           	Jan	Feb	Mar	Apr	May	Jun	Jul	Aug	Sep	Oct	Nov	Dec	
 	HDD base 10C	  487	  330	  179	   22	    4	    0	    0	    0	    0	   19	   83	  334	
 	HDD base 18C	  734	  554	  406	  206	  133	   36	    0	    0	    7	  166	  281	  581	

 	CDD base 10C	    1	    0	   21	   59	  123	  341	  471	  441	  335	  129	   43	    0	
 	CDD base 18C	    0	    0	    0	    2	    5	  138	  223	  193	  103	   28	    0	    0	

 	CDH base 20C	    0	    0	   32	   80	  146	 2528	 3997	 3239	 1759	  562	   65	    0	
 	CDH base 23C	    0	    0	    1	   13	   34	 1396	 2185	 1531	  773	  246	    2	    0	
 	CDH base 27C	    0	    0	    0	    0	    6	  433	  665	  417	  216	   51	    0	    0	

    - 1964 annual (wthr file) cooling degree-days (10°C baseline)
    - 1458 annual (wthr file) heating degree-days (10°C baseline)

    -  691 annual (wthr file) cooling degree-days (18°C baseline)
    - 3106 annual (wthr file) heating degree-days (18°C baseline)

 - Climate type "Dfa" (Köppen classification)**
 - Humid continental (hot summer, cold winter, no dry season, lat. 30-60°N)
 - Unbearably hot dry periods in summer, but passive cooling is possible
 - **Note that the Köppen classification shown here is derived algorithmically from the source weather data.
 -   It may not be indicative of the long term climate for this location.

 - Climate type "5A" (ASHRAE Standard 196-2006 Climate Zone)**
 - Cool - Humid, Probable Köppen classification=Dfa, Humid Continental (Warm Summer)
 - **Note that the ASHRAE classification shown here is derived algorithmically from the source weather data.
 -   It may not be indicative of the long term climate for this location.

 - Typical/Extreme Period Determination

 - Summer is Jun:Aug
     Extreme Summer Week (nearest maximum temperature for summer)
     Extreme Hot Week Period selected: Jul 20:Jul 26, Maximum Temp=  40.00°C, Deviation=|12.812|°C
     Typical Summer Week (nearest average temperature for summer)
     Typical Week Period selected: Aug 24:Aug 30, Average Temp=  23.62°C, Deviation=| 0.079|°C

 - Winter is Dec:Feb
     Extreme Winter Week (nearest minimum temperature for winter)
     Extreme Cold Week Period selected: Jan 27:Feb  2, Minimum Temp= -27.30°C, Deviation=|11.760|°C
     Typical Winter Week (nearest average temperature for winter)
     Typical Week Period selected: Dec 15:Dec 21, Average Temp=  -2.77°C, Deviation=| 0.655|°C

 - Autumn is Sep:Nov
     Typical Autumn Week (nearest average temperature for autumn)
     Typical Week Period selected: Oct 13:Oct 19, Average Temp=  14.45°C, Deviation=| 0.597|°C

 - Spring is Mar:May
     Typical Spring Week (nearest average temperature for spring)
     Typical Week Period selected: Apr 19:Apr 25, Average Temp=   9.97°C, Deviation=| 0.303|°C
