!-Generator IDFEditor 1.51
!-Option SortedOrder UseSpecialFormat ViewInIPunits

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,9.5;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    Yes,                     !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    PNNL SF,                 !- Name
    90,                      !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,Yes,CO2 Schedule,No;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========


RunPeriod,
    Annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! Daylight Saving Period in US
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number,              !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name

!
! The value -25 is less than the minimum value expected of -20.0000000 for object: HVACTemplate:System:UnitaryHeatPump:AirToAir with the name: HP_MiniSplit and field: Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature
!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Hours of Operation Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 22:00, 1.0,       !- Field 6
    Until: 24:00, 0.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00, 0.0,       !- Field 11
    Until: 18:00, 1.0,       !- Field 13
    Until: 24:00, 0.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 0.0;       !- Field 18

Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

Schedule:Compact,
    Occupant Activity Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120.;      !- Field 4

Schedule:Compact,
    Occupant Eff. Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

Schedule:Compact,
    Occupant Clothing Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0,       !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0.3,       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 1.0;       !- Field 12

Schedule:Compact,
    Occupant Schedule,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31/2020,     !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    CO2 Schedule,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 500;       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 20,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 20;        !- Field 4

Schedule:Compact,
    HVACTemplate-Always 25,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 25;        !- Field 4

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    Sunfrost,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through 12/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until:24:00, 1;          !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    HVACTemplate-Always 0,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0;         !- Field 4

Schedule:Compact,
    SizingLoads,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00, 0;         !- Field 7

Schedule:Compact,
    Sch Nat Vent,            !- Name
    Fraction,                !- Schedule Type Limits Name
    =$OutStartC,             !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00, 0,         !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00, 0,         !- Field 7
    =$OutEndC,               !- Field 8
    For: SummerDesignDay,    !- Field 9
    Until: 24:00, 0,         !- Field 11
    For: AllOtherDayss,      !- Field 12
    Until: 7:00, =$SNV,      !- Field 14
    Until: 19:00, 0,         !- Field 16
    Until: 24:00, =$SNV,     !- Field 18
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00, 0;         !- Field 22

Schedule:Compact,
    Humidity Setpoint,       !- Name
    AnyNumber,               !- Schedule Type Limits Name
    =$OutStartC,             !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 60,        !- Field 4
    =$OutEndC,               !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 70,        !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 60;        !- Field 12

Schedule:Compact,
    Cooling Setpoint,        !- Name
    Temperature,             !- Schedule Type Limits Name
    =$OutStartC,             !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 25,        !- Field 4
    =$OutEndC,               !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 20,        !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 25;        !- Field 12

Schedule:Compact,
    OutageHeating,           !- Name
    On/Off,                  !- Schedule Type Limits Name
    =$OutStartH,             !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1,         !- Field 4
    =$OutEndH,               !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0,         !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 1;         !- Field 12

Schedule:Compact,
    OutageCooling,           !- Name
    On/Off,                  !- Schedule Type Limits Name
    =$OutStartC,             !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1,         !- Field 4
    =$OutEndC,               !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0,         !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 1;         !- Field 12

Schedule:Compact,
    Demand Control Cooling,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    =$OutStartC,             !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0,         !- Field 4
    =$OutEndC,               !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 1,         !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 0;         !- Field 12

Schedule:Compact,
    Nat Vent,                !- Name
    On/Off,                  !- Schedule Type Limits Name
    =$OutStartC,             !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0,         !- Field 4
    =$OutEndC,               !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, =$NV,      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 0;         !- Field 12

Schedule:Compact,
    Shading Availible,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    =$OutStartC,             !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0,         !- Field 4
    =$OutEndC,               !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, =$Shading, !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 0;         !- Field 12

Schedule:Compact,
    OutageAnnual,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    =$OutStartH,             !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1,         !- Field 4
    =$OutEndH,               !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0,         !- Field 8
    =$OutStartC,             !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 1,         !- Field 12
    =$OutEndC,               !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00, 0,         !- Field 16
    Through: 12/31,          !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00, 1;         !- Field 20


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,WindowFraction2,Any Number,0;
Schedule:Constant,Air Velocity Schedule,Any Number,0.16;
Schedule:Constant,Mech_ON,On/Off,1;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========


Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Mass wood,               !- Name
    MediumSmooth,            !- Roughness
    0.065532,                !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608.701223809829,        !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Foundation EPS,          !- Name
    MediumSmooth,            !- Roughness
    0.0508,                  !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    EPS,                     !- Name
    MediumSmooth,            !- Roughness
    0.0508,                  !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    F11 Wood siding,         !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.09,                    !- Conductivity {W/m-K}
    592,                     !- Density {kg/m3}
    1170;                    !- Specific Heat {J/kg-K}

Material,
    R-11 3.5in Wood Stud,    !- Name
    VeryRough,               !- Roughness
    0.0889,                  !- Thickness {m}
    0.05426246,              !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    FG Attic R-19,           !- Name
    MediumRough,             !- Roughness
    0.13716,                 !- Thickness {m}
    0.04119794,              !- Conductivity {W/m-K}
    64,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    Plywood (Douglas Fir) - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    EPS 1in,                 !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    EPS 1.625in,             !- Name
    MediumSmooth,            !- Roughness
    0.041275,                !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    EPS 2in,                 !- Name
    MediumSmooth,            !- Roughness
    0.0508,                  !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    EPS 4in,                 !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    EPS 6in,                 !- Name
    MediumSmooth,            !- Roughness
    0.1524,                  !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    EPS 9in,                 !- Name
    MediumSmooth,            !- Roughness
    0.2286,                  !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    EPS 14in,                !- Name
    MediumSmooth,            !- Roughness
    0.3556,                  !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    FG Attic R-30,           !- Name
    MediumRough,             !- Roughness
    0.21844,                 !- Thickness {m}
    0.04119794,              !- Conductivity {W/m-K}
    64,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    FG Attic R-49,           !- Name
    MediumRough,             !- Roughness
    0.3556,                  !- Thickness {m}
    0.04119794,              !- Conductivity {W/m-K}
    64,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    FG Attic R-60,           !- Name
    MediumRough,             !- Roughness
    0.4318,                  !- Thickness {m}
    0.04119794,              !- Conductivity {W/m-K}
    64,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    FG Attic R-75,           !- Name
    MediumRough,             !- Roughness
    0.54356,                 !- Thickness {m}
    0.04119794,              !- Conductivity {W/m-K}
    64,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    FG Attic R-100,          !- Name
    MediumRough,             !- Roughness
    0.72644,                 !- Thickness {m}
    0.04119794,              !- Conductivity {W/m-K}
    64,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    ccSF R-13,               !- Name
    Rough,                   !- Roughness
    0.05503418,              !- Thickness {m}
    0.024033814,             !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    ccSF R-19,               !- Name
    Rough,                   !- Roughness
    0.080433418,             !- Thickness {m}
    0.024033814,             !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    ccSF R-30,               !- Name
    Rough,                   !- Roughness
    0.127,                   !- Thickness {m}
    0.024033814,             !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    ccSF R-38,               !- Name
    Rough,                   !- Roughness
    0.160866582,             !- Thickness {m}
    0.024033814,             !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    ccSF R-49,               !- Name
    Rough,                   !- Roughness
    0.207433418,             !- Thickness {m}
    0.024033814,             !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    FG Attic R-38,           !- Name
    MediumRough,             !- Roughness
    0.275844,                !- Thickness {m}
    0.04119794,              !- Conductivity {W/m-K}
    64,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    FG Attic R-55,           !- Name
    MediumRough,             !- Roughness
    0.3991229,               !- Thickness {m}
    0.04119794,              !- Conductivity {W/m-K}
    64,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    StemWall UnIns,          !- Name
    MediumRough,             !- Roughness
    0.003175,                !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    EPS 7.5in,               !- Name
    MediumSmooth,            !- Roughness
    0.1905,                  !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Floor Ins,               !- Name
    MediumSmooth,            !- Roughness
    0.88,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Wall Ins,                !- Name
    MediumSmooth,            !- Roughness
    7.04440777047488,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Roof Ins,                !- Name
    MediumSmooth,            !- Roughness
    12.327713598331,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    U-0.4,                   !- Name
    2.2713052,               !- U-Factor {W/m2-K}
    = $SHGC;                 !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U-0.35,                  !- Name
    1.98739205,              !- U-Factor {W/m2-K}
    = $SHGC;                 !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U-0.3,                   !- Name
    1.7034789,               !- U-Factor {W/m2-K}
    = $SHGC;                 !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U-0.25,                  !- Name
    1.41956575,              !- U-Factor {W/m2-K}
    = $SHGC;                 !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U-0.2,                   !- Name
    1.1356526,               !- U-Factor {W/m2-K}
    = $SHGC;                 !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U-0.15,                  !- Name
    0.85173945,              !- U-Factor {W/m2-K}
    = $SHGC;                 !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U-0.1,                   !- Name
    0.5678263,               !- U-Factor {W/m2-K}
    = $SHGC;                 !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U-0.47,                  !- Name
    2.66878361,              !- U-Factor {W/m2-K}
    = $SHGC;                 !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U-0.36,                  !- Name
    2.04417468,              !- U-Factor {W/m2-K}
    = $SHGC;                 !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U-0.28,                  !- Name
    1.58991364,              !- U-Factor {W/m2-K}
    = $SHGC;                 !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SHADE ===========

WindowMaterial:Shade,
    MEDIUM REFLECT - MEDIUM TRANS SHADE,  !- Name
    0.4,                     !- Solar Transmittance {dimensionless}
    0.5,                     !- Solar Reflectance {dimensionless}
    0.4,                     !- Visible Transmittance {dimensionless}
    0.5,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.005,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0.5,                     !- Top Opening Multiplier
    0.5,                     !- Bottom Opening Multiplier
    0.5,                     !- Left-Side Opening Multiplier
    0.5,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

WindowMaterial:Shade,
    HIGH REFLECT - LOW TRANS SHADE,  !- Name
    0.1,                     !- Solar Transmittance {dimensionless}
    0.8,                     !- Solar Reflectance {dimensionless}
    0.1,                     !- Visible Transmittance {dimensionless}
    0.8,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.005,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0.5,                     !- Top Opening Multiplier
    0.5,                     !- Bottom Opening Multiplier
    0.5,                     !- Left-Side Opening Multiplier
    0.5,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Slab UnIns,     !- Name
    M15 200mm heavyweight concrete;  !- Outside Layer

Construction,
    Interior Floor,          !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    Plywood (Douglas Fir) - 12.7mm;  !- Layer 3

Construction,
    Exterior Wall,           !- Name
    F11 Wood siding,         !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
    R-11 3.5in Wood Stud,    !- Layer 3
    G01a 19mm gypsum board;  !- Layer 4

Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Exterior Roof,           !- Name
    FG Attic R-19,           !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Exterior Window 0.4,     !- Name
    U-0.4;                   !- Outside Layer

Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I02 50mm insulation board,  !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Thermal Mass,            !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Exterior Wall +1in EPS,  !- Name
    F11 Wood siding,         !- Outside Layer
    EPS 1in,                 !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
    R-11 3.5in Wood Stud,    !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Exterior Wall +1.625in EPS,  !- Name
    F11 Wood siding,         !- Outside Layer
    EPS 1.625in,             !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
    R-11 3.5in Wood Stud,    !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Exterior Wall +2in EPS,  !- Name
    F11 Wood siding,         !- Outside Layer
    EPS 2in,                 !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
    R-11 3.5in Wood Stud,    !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Exterior Wall +4in EPS,  !- Name
    F11 Wood siding,         !- Outside Layer
    EPS 4in,                 !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
    R-11 3.5in Wood Stud,    !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Exterior Wall +6in EPS,  !- Name
    F11 Wood siding,         !- Outside Layer
    EPS 6in,                 !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
    R-11 3.5in Wood Stud,    !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Exterior Wall +9in EPS,  !- Name
    F11 Wood siding,         !- Outside Layer
    EPS 9in,                 !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
    R-11 3.5in Wood Stud,    !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Exterior Wall +14in EPS, !- Name
    F11 Wood siding,         !- Outside Layer
    EPS 14in,                !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
    R-11 3.5in Wood Stud,    !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Exterior Roof R-30,      !- Name
    FG Attic R-30,           !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Exterior Roof R-49,      !- Name
    FG Attic R-49,           !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Exterior Roof R-60,      !- Name
    FG Attic R-60,           !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Exterior Roof R-75,      !- Name
    FG Attic R-75,           !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Exterior Roof R-100,     !- Name
    FG Attic R-100,          !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Exterior Window 0.35,    !- Name
    U-0.35;                  !- Outside Layer

Construction,
    Exterior Window 0.3,     !- Name
    U-0.3;                   !- Outside Layer

Construction,
    Exterior Window 0.25,    !- Name
    U-0.25;                  !- Outside Layer

Construction,
    Exterior Window 0.2,     !- Name
    U-0.2;                   !- Outside Layer

Construction,
    Exterior Window 0.15,    !- Name
    U-0.15;                  !- Outside Layer

Construction,
    Exterior Window 0.1,     !- Name
    U-0.1;                   !- Outside Layer

Construction,
    Exterior Window 0.47,    !- Name
    U-0.47;                  !- Outside Layer

Construction,
    Exterior Slab +4in EPS,  !- Name
    EPS 4in,                 !- Outside Layer
    M15 200mm heavyweight concrete;  !- Layer 2

Construction,
    Exterior Window 0.36,    !- Name
    U-0.36;                  !- Outside Layer

Construction,
    Exterior Window 0.28,    !- Name
    U-0.28;                  !- Outside Layer

Construction,
    P+B UnIns,               !- Name
    Plywood (Douglas Fir) - 12.7mm,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
    G05 25mm wood;           !- Layer 4

Construction,
    P+B R-13,                !- Name
    Plywood (Douglas Fir) - 12.7mm,  !- Outside Layer
    ccSF R-13,               !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
    G05 25mm wood;           !- Layer 4

Construction,
    P+B R-19,                !- Name
    Plywood (Douglas Fir) - 12.7mm,  !- Outside Layer
    ccSF R-19,               !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
    G05 25mm wood;           !- Layer 4

Construction,
    P+B R-30,                !- Name
    Plywood (Douglas Fir) - 12.7mm,  !- Outside Layer
    ccSF R-30,               !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
    G05 25mm wood;           !- Layer 4

Construction,
    P+B R-38,                !- Name
    Plywood (Douglas Fir) - 12.7mm,  !- Outside Layer
    ccSF R-38,               !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
    G05 25mm wood;           !- Layer 4

Construction,
    P+B R-49,                !- Name
    Plywood (Douglas Fir) - 12.7mm,  !- Outside Layer
    ccSF R-49,               !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
    G05 25mm wood;           !- Layer 4

Construction,
    Exterior Roof R-38,      !- Name
    FG Attic R-38,           !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Exterior Roof R-55,      !- Name
    FG Attic R-55,           !- Outside Layer
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Exterior Slab + 2in EPS, !- Name
    M15 200mm heavyweight concrete,  !- Outside Layer
    EPS 2in;                 !- Layer 2

Construction,
    Exterior Wall +7.5in EPS,!- Name
    F11 Wood siding,         !- Outside Layer
    EPS 7.5in,               !- Layer 2
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
    R-11 3.5in Wood Stud,    !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    Zone TM,                 !- Name
    Thermal Mass,            !- Construction Name
    Zone 1,                  !- Zone or ZoneList Name
    197.69766912;            !- Surface Area {m2}

InternalMass,
    Partitions,              !- Name
    Interior Wall,           !- Construction Name
    Zone 1,                  !- Zone or ZoneList Name
    197.69766912;            !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: FOUNDATION:KIVA ===========

Foundation:Kiva,
    Slab Details,            !- Name
    ,                        !- Initial Indoor Air Temperature {C}
    ,                        !- Interior Horizontal Insulation Material Name
    ,                        !- Interior Horizontal Insulation Depth {m}
    ,                        !- Interior Horizontal Insulation Width {m}
    ,                        !- Interior Vertical Insulation Material Name
    ,                        !- Interior Vertical Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Material Name
    ,                        !- Exterior Horizontal Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Width {m}
    = $StemWall,             !- Exterior Vertical Insulation Material Name
    1.0668,                  !- Exterior Vertical Insulation Depth {m}
    0.1524,                  !- Wall Height Above Grade {m}
    1.0668,                  !- Wall Depth Below Slab {m}
    ,                        !- Footing Wall Construction Name
    M15 200mm heavyweight concrete,  !- Footing Material Name
    1.3716;                  !- Footing Depth {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:EXPOSEDFOUNDATIONPERIMETER ===========

SurfaceProperty:ExposedFoundationPerimeter,
    Slab,                    !- Surface Name
    TotalExposedPerimeter,   !- Exposed Perimeter Calculation Method
    0,                       !- Total Exposed Perimeter {m}
    1,                       !- Exposed Perimeter Fraction {dimensionless}
    Yes;                     !- Surface Segment 1 Exposed


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Zone Occupants,          !- Name
    Zone 1,                  !- Zone or ZoneList Name
    Occupant Schedule,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Occupant Activity Schedule,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Occupant Eff. Schedule,  !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    Occupant Clothing Schedule,  !- Clothing Insulation Calculation Method Schedule Name
    Occupant Clothing Schedule,  !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Pierce;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    SizingLightsHW,          !- Name
    Zone 1,                  !- Zone or ZoneList Name
    SizingLoads,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.45834625,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SizingLightsPlug,        !- Name
    Zone 1,                  !- Zone or ZoneList Name
    SizingLoads,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.906255813,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Fridge,                  !- Name
    Zone 1,                  !- Zone or ZoneList Name
    Sunfrost,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    33,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory

ElectricEquipment,
    SizingElecEquip,         !- Name
    Zone 1,                  !- Zone or ZoneList Name
    SizingLoads,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:FLOWCOEFFICIENT ===========

ZoneInfiltration:FlowCoefficient,
    Zone Infiltration,       !- Name
    Zone 1,                  !- Zone Name
    Always On,               !- Schedule Name
    = $Infiltration,         !- Flow Coefficient
    0.078,                   !- Stack Coefficient
    0.67,                    !- Pressure Exponent
    0.17,                    !- Wind Coefficient
    0.9;                     !- Shelter Factor


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:WINDANDSTACKOPENAREA ===========

ZoneVentilation:WindandStackOpenArea,
    Operable Windows N,      !- Name
    Zone 1,                  !- Zone Name
    0.650321280000001,       !- Opening Area {m2}
    WindowFraction2,         !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    1.524,                   !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    15.5555555555556,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    10;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Operable Windows S,      !- Name
    Zone 1,                  !- Zone Name
    0.650321280000001,       !- Opening Area {m2}
    WindowFraction2,         !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    1.524,                   !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    15.5555555555556,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    10;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Operable Windows E,      !- Name
    Zone 1,                  !- Zone Name
    0.650321280000001,       !- Opening Area {m2}
    WindowFraction2,         !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    90,                      !- Effective Angle {deg}
    1.524,                   !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    15.5555555555556,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    10;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Operable Windows W,      !- Name
    Zone 1,                  !- Zone Name
    0.650321280000001,       !- Opening Area {m2}
    WindowFraction2,         !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    270,                     !- Effective Angle {deg}
    1.524,                   !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    15.5555555555556,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    10;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    EXT LIGHT,               !- Name
    Always On,               !- Schedule Name
    1,                       !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA Zone 1,          !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    9.43894886400002E-03;    !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Zone 1,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Zone 1,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone 1,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Zone 1,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    HP_MiniSplit,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

ZoneControl:Humidistat,
    Zone 1 Humidistat,       !- Name
    Zone 1,                  !- Zone Name
    Humidity Setpoint;       !- Humidifying Relative Humidity Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    Zone 1,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    HP Thermostat Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    HP Thermostat Dual SP Control,  !- Name
    HVACTemplate-Always 20,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:DEHUMIDIFIER:DX ===========

ZoneHVAC:Dehumidifier:DX,
    Zone 1 Dehumidifier,     !- Name
    =$DXDHSch,               !- Availability Schedule Name
    Zone 1 Dehumidifier Inlet,  !- Air Inlet Node Name
    Zone 1 Dehumidifier Outlet,  !- Air Outlet Node Name
    42.5858849999999,        !- Rated Water Removal {L/day}
    2.88637665,              !- Rated Energy Factor {L/kWh}
    0.1458317599488,         !- Rated Air Flow Rate {m3/s}
    DXDH-WaterRemove-Cap-fT, !- Water Removal Curve Name
    DXDH-EnergyFactor-fT,    !- Energy Factor Curve Name
    DXDH-PLF-fPLR,           !- Part Load Fraction Correlation Curve Name
    10,                      !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
    35,                      !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
    ;                        !- Off-Cycle Parasitic Electric Load {W}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
    ERV Prototype,           !- Name
    = $ERVSch,               !- Availability Schedule Name
    ERV Core,                !- Heat Exchanger Name
    9.43894886400002E-03,    !- Supply Air Flow Rate {m3/s}
    9.43894886400002E-03,    !- Exhaust Air Flow Rate {m3/s}
    ERV Supply Fan,          !- Supply Air Fan Name
    ERV Exhaust Fan;         !- Exhaust Air Fan Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EVAPORATIVECOOLERUNIT ===========

ZoneHVAC:EvaporativeCoolerUnit,
    EvapCooler,              !- Name
    =$ECSch,                 !- Availability Schedule Name
    ,                        !- Availability Manager List Name
    OA 2,                    !- Outdoor Air Inlet Node Name
    EvapCoolerOUT,           !- Cooler Outlet Node Name
    EvapReliefEXHAUST,       !- Zone Relief Air Node Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    EvapCoolerFan,           !- Supply Air Fan Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    BlowThrough,             !- Fan Placement
    ZoneTemperatureDeadbandOnOffCycling,  !- Cooler Unit Control Method
    1,                       !- Throttling Range Temperature Difference {deltaC}
    100,                     !- Cooling Load Control Threshold Heat Transfer Rate {W}
    EvaporativeCooler:Direct:CelDekPad,  !- First Evaporative Cooler Object Type
    EvapCoolerPad;           !- First Evaporative Cooler Object Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone 1 CV,               !- Name
    ,                        !- Availability Schedule Name
    Zone 1 Zone Equip Inlet, !- Air Inlet Node Name
    Zone 1 Supply Inlet,     !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    Zone 1 ATU,              !- Name
    Zone 1 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone 1 CV;               !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Zone 1 Equipment,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone 1 ATU,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 2 Object Type
    ERV Prototype,           !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Dehumidifier:DX,!- Zone Equipment 3 Object Type
    Zone 1 Dehumidifier,     !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EvaporativeCoolerUnit,  !- Zone Equipment 4 Object Type
    EvapCooler,              !- Zone Equipment 4 Name
    4,                       !- Zone Equipment 4 Cooling Sequence
    4;                       !- Zone Equipment 4 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Zone 1,                  !- Zone Name
    Zone 1 Equipment,        !- Zone Conditioning Equipment List Name
    Zone 1 Inlets,           !- Zone Air Inlet Node or NodeList Name
    Zone 1 Exhausts,         !- Zone Air Exhaust Node or NodeList Name
    Zone 1 Zone Air Node,    !- Zone Air Node Name
    Zone 1 Returns;          !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    ERV Supply Fan,          !- Name
    Always On,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    249.088957139263,        !- Pressure Rise {Pa}
    3.77557954560001E-02,    !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ERV Core Sup Out,        !- Air Inlet Node Name
    Zone 1 ERV Inlet,        !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    ERV Fan;                 !- End-Use Subcategory

Fan:OnOff,
    ERV Exhaust Fan,         !- Name
    Always On,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    249.088957139263,        !- Pressure Rise {Pa}
    3.77557954560001E-02,    !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ERV Core Exh Out,        !- Air Inlet Node Name
    Zone ERV Exhaust Node,   !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    ERV Fan;                 !- End-Use Subcategory

Fan:OnOff,
    HP_MiniSplit Supply Fan, !- Name
    Always On,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    HP_MiniSplit Mixed Air Outlet,  !- Air Inlet Node Name
    HP_MiniSplit Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    HP;                      !- End-Use Subcategory

Fan:OnOff,
    EvapCoolerFan,           !- Name
    Always On,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    373.633435708895,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    OA 2,                    !- Air Inlet Node Name
    EvapFanOUT,              !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Evap;                    !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    HP_MiniSplit Cooling Coil,  !- Name
    Always On,               !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.88,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    HP_MiniSplit Supply Fan Outlet,  !- Air Inlet Node Name
    HP_MiniSplit Cooling Coil Outlet,  !- Air Outlet Node Name
    HP_MiniSplit Cool Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    HP_MiniSplit Cool Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HP_MiniSplit Cool Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    HP_MiniSplit Cool Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    HP_MiniSplit Cool Coil PLF,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    HP_MiniSplit Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    HP_MiniSplit Sup Heat Coil,  !- Name
    Always On,               !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    HP_MiniSplit Heating Coil Outlet,  !- Air Inlet Node Name
    HP_MiniSplit Air Loop Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

Coil:Heating:DX:SingleSpeed,
    HP_MiniSplit HP Heating Coil,  !- Name
    Always On,               !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.69,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    HP_MiniSplit Cooling Coil Outlet,  !- Air Inlet Node Name
    HP_MiniSplit Heating Coil Outlet,  !- Air Outlet Node Name
    HP_MiniSplit HP Heating Coil Cap-FT,  !- Heating Capacity Function of Temperature Curve Name
    HP_MiniSplit HP Heating Coil Cap-FF,  !- Heating Capacity Function of Flow Fraction Curve Name
    HP_MiniSplit HP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    HP_MiniSplit HP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    HP_MiniSplit HP Heating Coil PLF,  !- Part Load Fraction Correlation Curve Name
    HP_MiniSplit HP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -20,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize;                !- Resistive Defrost Heater Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: EVAPORATIVECOOLER:DIRECT:CELDEKPAD ===========

EvaporativeCooler:Direct:CelDekPad,
    EvapCoolerPad,           !- Name
    Always On,               !- Availability Schedule Name
    autosize,                !- Direct Pad Area {m2}
    autosize,                !- Direct Pad Depth {m}
    20,                      !- Recirculating Water Pump Power Consumption {W}
    EvapFanOUT,              !- Air Inlet Node Name
    EvapCoolerOUT;           !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
    ERV Core,                !- Name
    Always On,               !- Availability Schedule Name
    3.77557954560001E-02,    !- Nominal Supply Air Flow Rate {m3/s}
    = $ERVSense,             !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    = $ERVSense,             !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    = $ERVSense,             !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    = $ERVSense,             !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    OA 1,                    !- Supply Air Inlet Node Name
    ERV Core Sup Out,        !- Supply Air Outlet Node Name
    Zone 1 Exhaust Node,     !- Exhaust Air Inlet Node Name
    ERV Core Exh Out,        !- Exhaust Air Outlet Node Name
    ,                        !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    ExhaustAirRecirculation, !- Frost Control Type
    -5,                      !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATPUMP:AIRTOAIR ===========

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    HP_MiniSplit Heat Pump,  !- Name
    =$HPSch,                 !- Availability Schedule Name
    HP_MiniSplit Mixed Air Outlet,  !- Air Inlet Node Name
    HP_MiniSplit Air Loop Outlet,  !- Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Zone 1,                  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    HP_MiniSplit Supply Fan, !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    HP_MiniSplit HP Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    HP_MiniSplit Cooling Coil,  !- Cooling Coil Name
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    HP_MiniSplit Sup Heat Coil,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    HVACTemplate-Always 0;   !- Supply Air Fan Operating Mode Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    HP_MiniSplit OA Controller,  !- Name
    HP_MiniSplit Relief Air Outlet,  !- Relief Air Outlet Node Name
    HP_MiniSplit Air Loop Inlet,  !- Return Air Node Name
    HP_MiniSplit Mixed Air Outlet,  !- Mixed Air Node Name
    HP_MiniSplit Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    HP_MiniSplit OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    HP_MiniSplit OA Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    HP_MiniSplit,            !- Name
    ,                        !- Controller List Name
    HP_MiniSplit Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    HP_MiniSplit Branches,   !- Branch List Name
    ,                        !- Connector List Name
    HP_MiniSplit Air Loop Inlet,  !- Supply Side Inlet Node Name
    HP_MiniSplit Return Air Outlet,  !- Demand Side Outlet Node Name
    HP_MiniSplit Supply Path Inlet,  !- Demand Side Inlet Node Names
    HP_MiniSplit Air Loop Outlet;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    HP_MiniSplit OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    HP_MiniSplit OA Mixing Box;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    HP_MiniSplit OA System,  !- Name
    HP_MiniSplit OA System Controllers,  !- Controller List Name
    HP_MiniSplit OA System Equipment,  !- Outdoor Air Equipment List Name
    HP_MiniSplit Availability Managers;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    HP_MiniSplit OA Mixing Box,  !- Name
    HP_MiniSplit Mixed Air Outlet,  !- Mixed Air Node Name
    HP_MiniSplit Outside Air Inlet,  !- Outdoor Air Stream Node Name
    HP_MiniSplit Relief Air Outlet,  !- Relief Air Stream Node Name
    HP_MiniSplit Air Loop Inlet;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    HP_MiniSplit Zone Splitter,  !- Name
    HP_MiniSplit Supply Path Inlet,  !- Inlet Node Name
    Zone 1 Zone Equip Inlet; !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    HP_MiniSplit Supply Path,!- Name
    HP_MiniSplit Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    HP_MiniSplit Zone Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    HP_MiniSplit Zone Mixer, !- Name
    HP_MiniSplit Return Air Outlet,  !- Outlet Node Name
    Zone 1 Return Outlet;    !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    HP_MiniSplit Return Path,!- Name
    HP_MiniSplit Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    HP_MiniSplit Zone Mixer; !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    HP_MiniSplit Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    HP_MiniSplit OA System,  !- Component 1 Name
    HP_MiniSplit Air Loop Inlet,  !- Component 1 Inlet Node Name
    HP_MiniSplit Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:AirToAir,  !- Component 2 Object Type
    HP_MiniSplit Heat Pump,  !- Component 2 Name
    HP_MiniSplit Mixed Air Outlet,  !- Component 2 Inlet Node Name
    HP_MiniSplit Air Loop Outlet;  !- Component 2 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    HP_MiniSplit Branches,   !- Name
    HP_MiniSplit Main Branch;!- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Zone 1 Inlets,           !- Name
    Zone 1 ERV Inlet,        !- Node 1 Name
    Zone 1 Supply Inlet,     !- Node 2 Name
    Zone 1 Dehumidifier Outlet,  !- Node 3 Name
    EvapCoolerOUT;           !- Node 4 Name

NodeList,
    Zone 1 Returns,          !- Name
    Zone 1 Return Outlet;    !- Node 1 Name

NodeList,
    Zone 1 Exhausts,         !- Name
    Zone 1 Dehumidifier Inlet,  !- Node 1 Name
    Zone 1 Exhaust Node,     !- Node 2 Name
    EvapReliefEXHAUST;       !- Node 3 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    OA 1,                    !- Name
    3.048,                   !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type

OutdoorAir:Node,
    OA 2,                    !- Name
    3.048,                   !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type

OutdoorAir:Node,
    HP_MiniSplit Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    HP_MiniSplit Outside Air Inlet;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    IWB,                     !- Name
    Zone 1 Exhaust Node,     !- Output:Variable or Output:Meter Index Key Name
    System Node Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OWB,                     !- Name
    *,                       !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    NatVentAvail,            !- Name
    =$NatVentType,           !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CLOCK,                   !- Name
    EXT LIGHT,               !- Output:Variable or Output:Meter Index Key Name
    Exterior Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PV,                      !- Name
    ELC,                     !- Output:Variable or Output:Meter Index Key Name
    Electric Load Center Produced Electricity Energy;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    WindowEconomizer,        !- Name
    WindowFraction2,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    CO2Caller,               !- Name
    EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    SummerVent;              !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    SummerVent,              !- Name
    IF IWB> 1+ OWB AND NatVentAvail > 0,  !- Program Line 1
    SET WindowEconomizer = 1,!- Program Line 2
    ELSE,                    !- A4
    SET WindowEconomizer = 0,!- A5
    ENDIF;                   !- A6


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    HP_MiniSplit Availability,  !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    Mech_ON,                 !- Fan Schedule Name
    StayOff,                 !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    HP_MiniSplit Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    HP_MiniSplit Availability;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:COOLING ===========

SetpointManager:SingleZone:Cooling,
    HP_MiniSplit Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    Zone 1,                  !- Control Zone Name
    Zone 1 Zone Air Node,    !- Zone Node Name
    Zone 1 Supply Inlet,     !- Zone Inlet Node Name
    HP_MiniSplit Air Loop Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    HP_MiniSplit Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HP_MiniSplit Air Loop Outlet,  !- Reference Setpoint Node Name
    HP_MiniSplit Mixed Air Outlet,  !- Fan Inlet Node Name
    HP_MiniSplit Supply Fan Outlet,  !- Fan Outlet Node Name
    HP_MiniSplit Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: DEMANDMANAGERASSIGNMENTLIST ===========

DemandManagerAssignmentList,
    Demand Limiting,         !- Name
    ElectricityNet:Facility, !- Meter Name
    Always Off,              !- Demand Limit Schedule Name
    0.95,                    !- Demand Limit Safety Fraction
    ,                        !- Billing Period Schedule Name
    ,                        !- Peak Period Schedule Name
    10,                      !- Demand Window Length {minutes}
    All,                     !- Demand Manager Priority
    DemandManager:Thermostats,  !- DemandManager 1 Object Type
    Set backs;               !- DemandManager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: DEMANDMANAGER:THERMOSTATS ===========

DemandManager:Thermostats,
    Set backs,               !- Name
    Demand Control Cooling,  !- Availability Schedule Name
    Fixed,                   !- Reset Control
    30,                      !- Minimum Reset Duration {minutes}
    20,                      !- Maximum Heating Setpoint Reset {C}
    28.8888888888889,        !- Maximum Cooling Setpoint Reset {C}
    ,                        !- Reset Step Change
    All,                     !- Selection Control
    ,                        !- Rotation Duration {minutes}
    Zone 1 Thermostat;       !- Thermostat 1 Name


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:PVWATTS ===========

Generator:PVWatts,
    3 kW PV,                 !- Name
    5,                       !- PVWatts Version
    3000,                    !- DC System Capacity {W}
    Standard,                !- Module Type
    FixedOpenRack,           !- Array Type
    0.14,                    !- System Losses
    TiltAzimuth,             !- Array Geometry Type
    57,                      !- Tilt Angle {deg}
    180,                     !- Azimuth Angle {deg}
    ,                        !- Surface Name
    0.4;                     !- Ground Coverage Ratio


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:INVERTER:PVWATTS ===========

ElectricLoadCenter:Inverter:PVWatts,
    PV Invertor,             !- Name
    1.1,                     !- DC to AC Size Ratio
    0.96;                    !- Inverter Efficiency


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:GENERATORS ===========

ElectricLoadCenter:Generators,
    PV,                      !- Name
    3 kW PV,                 !- Generator 1 Name
    Generator:PVWatts,       !- Generator 1 Object Type
    3000,                    !- Generator 1 Rated Electric Power Output {W}
    Always On,               !- Generator 1 Availability Schedule Name
    ;                        !- Generator 1 Rated Thermal to Electrical Power Ratio


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:STORAGE:SIMPLE ===========

ElectricLoadCenter:Storage:Simple,
    Simple Battery,          !- Name
    Always On,               !- Availability Schedule Name
    Zone 1,                  !- Zone Name
    0.9,                     !- Radiative Fraction for Zone Heat Gains
    0.9,                     !- Nominal Energetic Efficiency for Charging
    0.9,                     !- Nominal Discharging Energetic Efficiency
    10800000,                !- Maximum Storage Capacity {J}
    ,                        !- Maximum Power for Discharging {W}
    ,                        !- Maximum Power for Charging {W}
    10800000;                !- Initial State of Charge {J}


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:TRANSFORMER ===========

ElectricLoadCenter:Transformer,
    Transformer,             !- Name
    Always On,               !- Availability Schedule Name
    LoadCenterPowerConditioning,  !- Transformer Usage
    Zone 1,                  !- Zone Name
    ,                        !- Radiative Fraction
    ,                        !- Rated Capacity {VA}
    3,                       !- Phase
    Aluminum,                !- Conductor Material
    150,                     !- Full Load Temperature Rise {C}
    0.1,                     !- Fraction of Eddy Current Losses
    RatedLosses,             !- Performance Input Method
    ,                        !- Rated No Load Loss {W}
    ,                        !- Rated Load Loss {W}
    0.98,                    !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes;                     !- Consider Transformer Loss for Utility Cost


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:DISTRIBUTION ===========

ElectricLoadCenter:Distribution,
    ELC,                     !- Name
    PV,                      !- Generator List Name
    Baseload,                !- Generator Operation Scheme Type
    0,                       !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                        !- Generator Track Schedule Name Scheme Schedule Name
    ,                        !- Generator Track Meter Scheme Meter Name
    AlternatingCurrentWithStorage,  !- Electrical Buss Type
    PV Invertor,             !- Inverter Name
    Simple Battery,          !- Electrical Storage Object Name
    ,                        !- Transformer Object Name
    FacilityDemandLeveling,  !- Storage Operation Scheme
    ElectricityNet:Facility, !- Storage Control Track Meter Name
    Converter,               !- Storage Converter Object Name
    1,                       !- Maximum Storage State of Charge Fraction
    0.2,                     !- Minimum Storage State of Charge Fraction
    ,                        !- Design Storage Control Charge Power {W}
    ,                        !- Storage Charge Power Fraction Schedule Name
    ,                        !- Design Storage Control Discharge Power {W}
    ,                        !- Storage Discharge Power Fraction Schedule Name
    3500,                    !- Storage Control Utility Demand Target {W}
    OutageCooling;           !- Storage Control Utility Demand Target Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:STORAGE:CONVERTER ===========

ElectricLoadCenter:Storage:Converter,
    Converter,               !- Name
    Always On,               !- Availability Schedule Name
    SimpleFixed,             !- Power Conversion Efficiency Method
    0.95;                    !- Simple Fixed Efficiency


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    HP_MiniSplit HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HP_MiniSplit HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
Curve:Quadratic,
    HP_MiniSplit Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
Curve:Quadratic,
    HP_MiniSplit Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15
Curve:Quadratic,
    HP_MiniSplit Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXDH-PLF-fPLR,           !- Name
    0.9,                     !- Coefficient1 Constant
    0.1,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    HP_MiniSplit HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    HP_MiniSplit HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    HP_MiniSplit HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    HP_MiniSplit HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
Curve:Biquadratic,
    HP_MiniSplit Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
Curve:Biquadratic,
    HP_MiniSplit Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    DXDH-WaterRemove-Cap-fT, !- Name
    -1.162525707,            !- Coefficient1 Constant
    0.02271469,              !- Coefficient2 x
    -.000113208,             !- Coefficient3 x**2
    0.021110538,             !- Coefficient4 y
    -.0000693034,            !- Coefficient5 y**2
    0.000378843,             !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    DXDH-EnergyFactor-fT,    !- Name
    -1.902154518,            !- Coefficient1 Constant
    0.063466565,             !- Coefficient2 x
    -.000622839,             !- Coefficient3 x**2
    0.039540407,             !- Coefficient4 y
    -.000125637,             !- Coefficient5 y**2
    -.000176722,             !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: COMPONENTCOST:LINEITEM ===========

ComponentCost:LineItem,
    Wall 1,                  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Wall +1in EPS,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    13.77915008;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Wall 2,                  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Wall +1.625in EPS,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    16.79333916;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Wall 3,                  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Wall +2in EPS,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    18.62338253;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Wall 4,                  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Wall +4in EPS,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    25.40530796;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Wall 5,                  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Wall +6in EPS,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    34.55552481;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Wall 6,                  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Wall +9in EPS,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    46.93522996;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Wall 7,                  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Wall +14in EPS, !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    63.6209195100001;        !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Roof 1,                  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Roof R-30,      !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    7.96607114000001;        !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Roof 2,                  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Roof R-49,      !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    8.39666958000001;        !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Roof 3,                  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Roof R-60,      !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    21.529922;               !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Roof 4,                  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Roof R-75,      !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    39.39975726;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Roof 5,                  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Roof R-100,     !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    69.3263488400001;        !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Window 1,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Window 0.4,     !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    139.944493;              !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Window 2,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Window 0.35,    !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    183.004337;              !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Window 3,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Window 0.3,     !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    258.359064;              !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Window 4,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Window 0.25,    !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    290.653947;              !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Window 5,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Window 0.2,     !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    357.61200442;            !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Window 6,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Window 0.15,    !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    439.53335763;            !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Window 7,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Exterior Window 0.1,     !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    603.37606405;            !- Cost per Area {$/m2}

ComponentCost:LineItem,
    ERV,                     !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ERV Prototype,           !- Item Name
    ,                        !- Object End-Use Key
    450,                     !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1;                       !- Quantity {dimensionless}

ComponentCost:LineItem,
    Air Sealing,             !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Airtightness,            !- Item Name
    ,                        !- Object End-Use Key
    1375,                    !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1;                       !- Quantity {dimensionless}

ComponentCost:LineItem,
    P+B R-13,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    P+B R-13,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    22.6064181;              !- Cost per Area {$/m2}

ComponentCost:LineItem,
    P+B R-19,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    P+B R-19,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    29.0653947;              !- Cost per Area {$/m2}

ComponentCost:LineItem,
    P+B R-30,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    P+B R-30,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    38.7538596;              !- Cost per Area {$/m2}

ComponentCost:LineItem,
    P+B R-38,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    P+B R-38,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    46.39698191;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    P+B R-49,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    P+B R-49,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    56.83899408;             !- Cost per Area {$/m2}


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    ADORB,                   !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.034314,                !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    0.02,                    !- Inflation
    January,                 !- Base Date Month
    2020,                    !- Base Date Year
    January,                 !- Service Date Month
    2020,                    !- Service Date Year
    30,                      !- Length of Study Period in Years
    0.39,                    !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

!
! HVACTemplate:Thermostat,
!     Constant Setpoint Thermostat,  !- Name
!     ,                        !- Heating Setpoint Schedule Name
!     20,                      !- Constant Heating Setpoint {C}
!     ,                        !- Cooling Setpoint Schedule Name
!     25;                      !- Constant Cooling Setpoint {C}
Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========


Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:TIMEBINS ===========

Output:Table:TimeBins,
    *,                       !- Key Value
    Zone Air Temperature,    !- Variable Name
    -40,                     !- Interval Start
    42,                      !- Interval Size
    1,                       !- Interval Count
    ,                        !- Schedule Name
    Temperature;             !- Variable Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML,                    !- Column Separator
    InchPound;               !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;
Output:Variable,*,Zone Air Relative Humidity,hourly;
Output:Variable,*,Zone Air CO2 Concentration,hourly;
Output:Variable,*,Zone Air Temperature,Hourly;
Output:Variable,*,Zone Infiltration Current Density Volume Flow Rate,hourly;
Output:Variable,*,Zone Heat Index,hourly;
Output:Variable,Zone 1,Zone Total Internal Total Heating Energy,Hourly;
Output:Variable,Zone 1,Zone Exfiltration Heat Transfer Rate,Hourly;
Output:Variable,*,Surface Average Face Conduction Heat Transfer Energy,Hourly;
Output:Variable,*,Surface Inside Face Conduction Heat Transfer Energy,Hourly;
Output:Variable,*,Surface Window Transmitted Solar Radiation Energy,Hourly;
Output:Variable,*,Zone Ventilator Total Heating Energy,Hourly;
Output:Variable,*,Zone Ventilator Total Cooling Energy,Hourly;
Output:Variable,*,Zone Dehumidifier Electricity Energy,Hourly;
Output:Variable,*,Heating Coil Heating Energy,Hourly;
Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,Hourly;
Output:Variable,Nat Vent Availible,Schedule Value,Hourly;
Output:Variable,*,Zone Ventilation Standard Density Volume,Hourly;
Output:Variable,*,Ventilation Standard Density Volume Flow Rate,Hourly;
Output:Variable,*,Site Wind Speed,Hourly;
Output:Variable,*,Zone Outdoor Air Wind Speed,Hourly;
Output:Variable,*,Surface Shading Device Is On Time Fraction,Hourly;
Output:Variable,*,Electric Load Center Produced Electricity Energy,Hourly;
Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
Output:Variable,Zone 1 Exhaust Node,System Node Wetbulb Temperature,Hourly;
Output:Variable,*,Exterior Lights Electricity Energy,Hourly;
Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;
Output:Variable,*,Electric Load Center Produced Electricity Rate,Hourly;
Output:Variable,*,Electric Storage Simple Charge State,hourly;
Output:Variable,Occupant Schedule,Schedule Value,Hourly;
Output:Variable,*,Zone Heat Index,hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,Electricity:Facility,Hourly;
Output:Meter,Photovoltaic:ElectricityProduced,Hourly;
Output:Meter,Electricity:HVAC,Hourly;
Output:Meter,ElectricityPurchased:Facility,Hourly;
Output:Meter,ElectricityNet:Facility,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========


Output:SQLite,
    SimpleAndTabular,        !- Option Type
    InchPound;               !- Unit Conversion for Tabular Data

