<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> dummy_GreatFallsMT_BASE_NV GREAT FALLS INTL ARPT ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1 ** Great Falls Intl Arpt MT USA TMY3 WMO#=727750
  2024-04-16
  11:25:34
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2024.04.16 11:25</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>dummy_GreatFallsMT_BASE_NV</b></p>
<p>Environment: <b>GREAT FALLS INTL ARPT ANN CLG 1% CONDNS DB=&gt;MWB HVAC Sizing Pass 1 ** Great Falls Intl Arpt MT USA TMY3 WMO#=727750</b></p>
<p>Simulation Timestamp: <b>2024-04-16
  11:25:34</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kBtu]</td>
    <td align="right">Energy Per Total Building Area [kBtu/ft2]</td>
    <td align="right">Energy Per Conditioned Building Area [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">   132777.44</td>
    <td align="right">       62.39</td>
    <td align="right">       62.39</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">   132772.65</td>
    <td align="right">       62.39</td>
    <td align="right">       62.39</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   190829.90</td>
    <td align="right">       89.67</td>
    <td align="right">       89.67</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   190814.73</td>
    <td align="right">       89.66</td>
    <td align="right">       89.66</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2128.21</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2128.21</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Gasoline [kBtu]</td>
    <td align="right">Diesel [kBtu]</td>
    <td align="right">Coal [kBtu]</td>
    <td align="right">Fuel Oil No 1 [kBtu]</td>
    <td align="right">Fuel Oil No 2 [kBtu]</td>
    <td align="right">Propane [kBtu]</td>
    <td align="right">Other Fuel 1 [kBtu]</td>
    <td align="right">Other Fuel 2 [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   109779.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2435.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3981.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       14.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    13574.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1611.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      897.21</td>
    <td align="right">      482.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      763.10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    22515.20</td>
    <td align="right">   110262.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      763.10</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Gasoline [kBtu]</td>
    <td align="right">Diesel [kBtu]</td>
    <td align="right">Coal [kBtu]</td>
    <td align="right">Fuel Oil No 1 [kBtu]</td>
    <td align="right">Fuel Oil No 2 [kBtu]</td>
    <td align="right">Propane [kBtu]</td>
    <td align="right">Other Fuel 1 [kBtu]</td>
    <td align="right">Other Fuel 2 [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   109779.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     2435.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">InteriorLights</td>
    <td align="right">     3981.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       14.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MELs</td>
    <td align="right">     6983.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Fridge</td>
    <td align="right">     1229.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Range</td>
    <td align="right">     1534.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ClothesDryer</td>
    <td align="right">     2772.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ClothesWasher</td>
    <td align="right">      546.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Dishwasher</td>
    <td align="right">      509.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">     1046.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ERV_Fan</td>
    <td align="right">      564.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">      897.21</td>
    <td align="right">      482.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      763.10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">ACtoDCConverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kBtu/ft2]</td>
    <td align="right">Natural Gas Intensity [kBtu/ft2]</td>
    <td align="right">Gasoline Intensity [kBtu/ft2]</td>
    <td align="right">Diesel Intensity [kBtu/ft2]</td>
    <td align="right">Coal Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kBtu/ft2]</td>
    <td align="right">Propane Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 1 Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 2 Intensity [kBtu/ft2]</td>
    <td align="right">District Cooling Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Intensity [kBtu/ft2]</td>
    <td align="right">Water Intensity [gal/ft2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        2.32</td>
    <td align="right">       51.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        6.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       10.58</td>
    <td align="right">       51.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kBtu/ft2]</td>
    <td align="right">Natural Gas Intensity [kBtu/ft2]</td>
    <td align="right">Gasoline Intensity [kBtu/ft2]</td>
    <td align="right">Diesel Intensity [kBtu/ft2]</td>
    <td align="right">Coal Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kBtu/ft2]</td>
    <td align="right">Propane Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 1 Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 2 Intensity [kBtu/ft2]</td>
    <td align="right">District Cooling Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Intensity [kBtu/ft2]</td>
    <td align="right">Water Intensity [gal/ft2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        2.32</td>
    <td align="right">       51.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        6.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       10.58</td>
    <td align="right">       51.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       4.791</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       4.791</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   22510.406</td>
    <td align="right">       99.98</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   22510.406</td>
    <td align="right">       99.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   22515.197</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   22515.197</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kBtu]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">      604.36</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">      604.36</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [gal]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      763.10</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      763.10</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      763.10</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaF]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.36</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">     3254.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     5716.25</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentCostEconomicsSummary::EntireFacility">Component Cost Economics Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>ZONE AIR TEMPERATURE</b></p> |
<a href="#ZONEAIRTEMPERATUREF::ZONE1">ZONE 1</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2024.04.16 11:25</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG 1% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Great Falls Intl Arpt MT USA TMY3 WMO#=727750</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       47.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -111.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [ft]</td>
    <td align="right">     3664.88</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [ft2]</td>
    <td align="right">     2660.26</td>
    <td align="right">      570.06</td>
    <td align="right">      760.07</td>
    <td align="right">      570.06</td>
    <td align="right">      760.07</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [ft2]</td>
    <td align="right">     2660.26</td>
    <td align="right">      570.06</td>
    <td align="right">      760.07</td>
    <td align="right">      570.06</td>
    <td align="right">      760.07</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [ft2]</td>
    <td align="right">      360.04</td>
    <td align="right">       90.01</td>
    <td align="right">       90.01</td>
    <td align="right">       90.01</td>
    <td align="right">       90.01</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       13.53</td>
    <td align="right">       15.79</td>
    <td align="right">       11.84</td>
    <td align="right">       15.79</td>
    <td align="right">       11.84</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       13.53</td>
    <td align="right">       15.79</td>
    <td align="right">       11.84</td>
    <td align="right">       15.79</td>
    <td align="right">       11.84</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [ft2]</td>
    <td align="right">     2660.26</td>
    <td align="right">      570.06</td>
    <td align="right">      760.07</td>
    <td align="right">      570.06</td>
    <td align="right">      760.07</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [ft2]</td>
    <td align="right">     2660.26</td>
    <td align="right">      570.06</td>
    <td align="right">      760.07</td>
    <td align="right">      570.06</td>
    <td align="right">      760.07</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [ft2]</td>
    <td align="right">      360.04</td>
    <td align="right">       90.01</td>
    <td align="right">       90.01</td>
    <td align="right">       90.01</td>
    <td align="right">       90.01</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       13.53</td>
    <td align="right">       15.79</td>
    <td align="right">       11.84</td>
    <td align="right">       15.79</td>
    <td align="right">       11.84</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       13.53</td>
    <td align="right">       15.79</td>
    <td align="right">       11.84</td>
    <td align="right">       15.79</td>
    <td align="right">       11.84</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [ft2]</td>
    <td align="right">     1200.12</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [ft2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [ft3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [ft2]</td>
    <td align="right">Underground Gross Wall Area [ft2]</td>
    <td align="right">Window Glass Area [ft2]</td>
    <td align="right">Opening Area [ft2]</td>
    <td align="right">Lighting [Btu/h-ft2]</td>
    <td align="right">People [ft2 per person]</td>
    <td align="right">Plug and Process [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    17026.49</td>
    <td align="right">        1.00</td>
    <td align="right">     2660.26</td>
    <td align="right">        0.00</td>
    <td align="right">      360.04</td>
    <td align="right">      360.04</td>
    <td align="right">      5.1223</td>
    <td align="right">      532.05</td>
    <td align="right">     17.1804</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2128.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17026.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2660.26</td>
    <td align="right">        0.00</td>
    <td align="right">      360.04</td>
    <td align="right">      360.04</td>
    <td align="right">      5.1223</td>
    <td align="right">      532.05</td>
    <td align="right">     17.1804</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2128.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17026.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2660.26</td>
    <td align="right">        0.00</td>
    <td align="right">      360.04</td>
    <td align="right">      360.04</td>
    <td align="right">      5.1223</td>
    <td align="right">      532.05</td>
    <td align="right">     17.1804</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtuh]</td>
    <td align="right">Natural Gas [kBtuh]</td>
    <td align="right">Gasoline [kBtuh]</td>
    <td align="right">Diesel [kBtuh]</td>
    <td align="right">Coal [kBtuh]</td>
    <td align="right">Fuel Oil No 1 [kBtuh]</td>
    <td align="right">Fuel Oil No 2 [kBtuh]</td>
    <td align="right">Propane [kBtuh]</td>
    <td align="right">Other Fuel 1 [kBtuh]</td>
    <td align="right">Other Fuel 2 [kBtuh]</td>
    <td align="right">District Cooling [kBtuh]</td>
    <td align="right">Steam [kBtuh]</td>
    <td align="right">Water [gal/min]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">17-JUL-18:15</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       87.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        1.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        3.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.10</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">       13.43</td>
    <td align="right">       87.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kBtuh]</td>
    <td align="right">Natural Gas [kBtuh]</td>
    <td align="right">Gasoline [kBtuh]</td>
    <td align="right">Diesel [kBtuh]</td>
    <td align="right">Coal [kBtuh]</td>
    <td align="right">Fuel Oil No 1 [kBtuh]</td>
    <td align="right">Fuel Oil No 2 [kBtuh]</td>
    <td align="right">Propane [kBtuh]</td>
    <td align="right">Other Fuel 1 [kBtuh]</td>
    <td align="right">Other Fuel 2 [kBtuh]</td>
    <td align="right">District Cooling [kBtuh]</td>
    <td align="right">Steam [kBtuh]</td>
    <td align="right">Water [gal/min]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">       87.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">InteriorLights</td>
    <td align="right">        1.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MELs</td>
    <td align="right">        2.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Fridge</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Range</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ClothesDryer</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ClothesWasher</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Dishwasher</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ERV_Fan</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.10</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">ACtoDCConverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu]</td>
    <td align="right">Source Natural Gas [kBtu]</td>
    <td align="right">Source Gasoline [kBtu]</td>
    <td align="right">Source Diesel [kBtu]</td>
    <td align="right">Source Coal [kBtu]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu]</td>
    <td align="right">Source Propane [kBtu]</td>
    <td align="right">Source Other Fuel 1 [kBtu]</td>
    <td align="right">Source Other Fuel 2 [kBtu]</td>
    <td align="right">Source District Cooling [kBtu]</td>
    <td align="right">Source District Heating [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   119001.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     7712.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    12610.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       47.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    42991.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     5102.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     2841.46</td>
    <td align="right">      523.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    71305.63</td>
    <td align="right">   119524.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu/ft2]</td>
    <td align="right">Source Natural Gas [kBtu/ft2]</td>
    <td align="right">Source Gasoline [kBtu/ft2]</td>
    <td align="right">Source Diesel [kBtu/ft2]</td>
    <td align="right">Source Coal [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu/ft2]</td>
    <td align="right">Source Propane [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 1 [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 2 [kBtu/ft2]</td>
    <td align="right">Source District Cooling [kBtu/ft2]</td>
    <td align="right">Source District Heating [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       55.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        3.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        5.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        2.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        1.34</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       33.51</td>
    <td align="right">       56.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu/ft2]</td>
    <td align="right">Source Natural Gas [kBtu/ft2]</td>
    <td align="right">Source Gasoline [kBtu/ft2]</td>
    <td align="right">Source Diesel [kBtu/ft2]</td>
    <td align="right">Source Coal [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu/ft2]</td>
    <td align="right">Source Propane [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 1 [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 2 [kBtu/ft2]</td>
    <td align="right">Source District Cooling [kBtu/ft2]</td>
    <td align="right">Source District Heating [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       55.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        3.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        5.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        2.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        1.34</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       33.51</td>
    <td align="right">       56.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Supply Air Flow Rate [ft3/min]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">Design Size Nominal Cooling Capacity [ton]</td>
    <td align="right">Design Size Nominal Heating Capacity [Btu/h]</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [F]</td>
  </tr>
  <tr>
    <td align="right">GASHEATDXACFURNACE</td>
    <td align="right">     2155.18</td>
    <td align="right">     4237.29</td>
    <td align="right">     2155.18</td>
    <td align="right">     2155.18</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.79</td>
    <td align="right">   111893.17</td>
    <td align="right">      122.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">FURNACEBLOWER</td>
    <td align="right">     2155.18</td>
    <td align="right">     4237.29</td>
  </tr>
  <tr>
    <td align="right">ERV_SUPPLY_FAN</td>
    <td align="right">       59.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ERV_EXHAUST_FAN</td>
    <td align="right">       59.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">FURNACE ACDXCOIL 1</td>
    <td align="right">     2155.18</td>
    <td align="right">        4.79</td>
    <td align="right">    0.750000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">FURNACE HEATING COIL 1</td>
    <td align="right">   111893.17</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:EnergyRecoveryVentilator</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:EnergyRecoveryVentilator-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Supply Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Exhaust Air Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">ERV1</td>
    <td align="right">       59.99</td>
    <td align="right">       59.99</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Nominal Supply Air Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">ERV_CORE</td>
    <td align="right">       59.99</td>
    <td align="right">       99.58</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">Mir-R-ROOF</td>
    <td align="right">Mir-F-ROOF | RIGHT WALL 2 | FRONT WALL 2 | LEFT WALL 2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-F-ROOF</td>
    <td align="right">Mir-R-ROOF | RIGHT WALL 2 | LEFT WALL 2 | BACK WALL 2 |</td>
  </tr>
  <tr>
    <td align="right">FRONT WALL 1</td>
    <td align="right">Mir-R-ROOF |</td>
  </tr>
  <tr>
    <td align="right">LEFT WALL 1</td>
    <td align="right">Mir-R-ROOF | Mir-F-ROOF |</td>
  </tr>
  <tr>
    <td align="right">RIGHT WALL 2</td>
    <td align="right">Mir-R-ROOF | Mir-F-ROOF |</td>
  </tr>
  <tr>
    <td align="right">BACK WALL 1</td>
    <td align="right">Mir-F-ROOF |</td>
  </tr>
  <tr>
    <td align="right">RIGHT WALL 1</td>
    <td align="right">Mir-R-ROOF | Mir-F-ROOF |</td>
  </tr>
  <tr>
    <td align="right">FRONT WALL 2</td>
    <td align="right">Mir-R-ROOF |</td>
  </tr>
  <tr>
    <td align="right">LEFT WALL 2</td>
    <td align="right">Mir-R-ROOF | Mir-F-ROOF |</td>
  </tr>
  <tr>
    <td align="right">BACK WALL 2</td>
    <td align="right">Mir-F-ROOF |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">FRONT WALL 1</td>
    <td align="right">F-DR-1 | F-WN-1 |</td>
  </tr>
  <tr>
    <td align="right">LEFT WALL 1</td>
    <td align="right">L-WN-1 |</td>
  </tr>
  <tr>
    <td align="right">RIGHT WALL 2</td>
    <td align="right">R-WN-2 |</td>
  </tr>
  <tr>
    <td align="right">BACK WALL 1</td>
    <td align="right">B-WN-1 |</td>
  </tr>
  <tr>
    <td align="right">RIGHT WALL 1</td>
    <td align="right">R-WN-1 |</td>
  </tr>
  <tr>
    <td align="right">FRONT WALL 2</td>
    <td align="right">F-WN-2 |</td>
  </tr>
  <tr>
    <td align="right">LEFT WALL 2</td>
    <td align="right">L-WN-2 |</td>
  </tr>
  <tr>
    <td align="right">BACK WALL 2</td>
    <td align="right">B-WN-2 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentCostEconomicsSummary::EntireFacility></a>
<p>Report:<b> Component Cost Economics Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<!-- FullName:Component Cost Economics Summary_Entire Facility_Construction Cost Estimate Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    25149.34</td>
    <td align="right">    25149.34</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contingency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    25149.34</td>
    <td align="right">    25149.34</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/ft2)</td>
    <td align="right">        0.00</td>
    <td align="right">       11.82</td>
    <td align="right">       11.82</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<!-- FullName:Component Cost Economics Summary_Entire Facility_Cost Line Item Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">1</td>
    <td align="right">EXT_DOOR1</td>
    <td align="right">       21.00</td>
    <td align="right">ft2</td>
    <td align="right">       23.22</td>
    <td align="right">      487.74</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">     1200.12</td>
    <td align="right">ft2</td>
    <td align="right">        0.19</td>
    <td align="right">      222.97</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">3</td>
    <td align="right">EXTERIOR SLAB UNINS</td>
    <td align="right">     1200.12</td>
    <td align="right">ft2</td>
    <td align="right">        0.46</td>
    <td align="right">      557.42</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">4</td>
    <td align="right">EXTERIOR SLAB + 2IN EPS</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">5</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">     2279.22</td>
    <td align="right">ft2</td>
    <td align="right">        0.93</td>
    <td align="right">     2117.26</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">     2128.21</td>
    <td align="right">ft2</td>
    <td align="right">        0.46</td>
    <td align="right">      988.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">7</td>
    <td align="right">EXTERIOR ROOF</td>
    <td align="right">     1200.12</td>
    <td align="right">ft2</td>
    <td align="right">        0.46</td>
    <td align="right">      557.42</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">8</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">       23.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">9</td>
    <td align="right">INTERIOR DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">       11.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">10</td>
    <td align="right">EXTERIOR WALL +1IN EPS</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">11</td>
    <td align="right">EXTERIOR WALL +1.625IN EPS</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">12</td>
    <td align="right">EXTERIOR WALL +2IN EPS</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        1.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">13</td>
    <td align="right">EXTERIOR WALL +4IN EPS</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        2.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">14</td>
    <td align="right">EXTERIOR WALL +7.5IN EPS</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        3.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">15</td>
    <td align="right">EXTERIOR WALL +6IN EPS</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        3.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">16</td>
    <td align="right">EXTERIOR WALL +9IN EPS</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        4.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">17</td>
    <td align="right">EXTERIOR WALL +14IN EPS</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        5.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">18</td>
    <td align="right">EXTERIOR ROOF R-30</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">19</td>
    <td align="right">EXTERIOR ROOF R-38</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">20</td>
    <td align="right">EXTERIOR ROOF R-49</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        0.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">21</td>
    <td align="right">EXTERIOR ROOF R-55</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">22</td>
    <td align="right">EXTERIOR ROOF R-60</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">23</td>
    <td align="right">EXTERIOR ROOF R-75</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        3.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">24</td>
    <td align="right">EXTERIOR ROOF R-100</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        6.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">25</td>
    <td align="right">P+B UNINS</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">26</td>
    <td align="right">P+B R-13</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        2.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">27</td>
    <td align="right">P+B R-19</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        2.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">28</td>
    <td align="right">P+B R-30</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        3.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">29</td>
    <td align="right">P+B R-38</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        4.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">30</td>
    <td align="right">P+B R-49</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        5.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">31</td>
    <td align="right">WINDOW_U-0.5 G=0.4</td>
    <td align="right">      360.04</td>
    <td align="right">ft2</td>
    <td align="right">        9.29</td>
    <td align="right">     3344.51</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">32</td>
    <td align="right">WINDOW_U-0.4 G=0.4</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">33</td>
    <td align="right">WINDOW_U-0.3 G=0.4</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">34</td>
    <td align="right">WINDOW_U-0.2 G=0.4</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">       33.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">35</td>
    <td align="right">WINDOW_U-0.1 G=0.4</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">       56.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">36</td>
    <td align="right">WINDOW_U-0.5 G=0.2</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">37</td>
    <td align="right">WINDOW_U-0.4 G=0.2</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">38</td>
    <td align="right">WINDOW_U-0.3 G=0.2</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">39</td>
    <td align="right">WINDOW_U-0.2 G=0.2</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">       33.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">40</td>
    <td align="right">WINDOW_U-0.1 G=0.2</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">       56.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">41</td>
    <td align="right">WINDOW_U-1.0 G=0.5</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">42</td>
    <td align="right">WINDOW_U-0.15 G=0.4</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">43</td>
    <td align="right">WINDOW_U-0.15 G=0.2</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">44</td>
    <td align="right">PV COST</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">45</td>
    <td align="right">BATTERY COST</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">     3894.54</td>
    <td align="right">     3894.54</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">46</td>
    <td align="right">MECH_GASFURNACEDXAC</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">     7500.00</td>
    <td align="right">     7500.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">47</td>
    <td align="right">DHW_NATURALGAS</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">     1000.00</td>
    <td align="right">     1000.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">48</td>
    <td align="right">UNINSULATED STEM WALL</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">49</td>
    <td align="right">BASEMENT WALL 4IN EPS</td>
    <td align="right">        0.00</td>
    <td align="right">ft2</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">50</td>
    <td align="right">APPLIANCES</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">     4224.00</td>
    <td align="right">     4224.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">51</td>
    <td align="right">LIGHTS</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">      250.00</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">    25149.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9.5</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       22.95</td>
    <td align="right">       20.80</td>
    <td align="right">       24.60</td>
    <td align="right">       30.52</td>
    <td align="right">       46.04</td>
    <td align="right">       58.03</td>
    <td align="right">       66.11</td>
    <td align="right">       68.56</td>
    <td align="right">       64.38</td>
    <td align="right">       55.08</td>
    <td align="right">       42.64</td>
    <td align="right">       31.12</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {ft}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {ft}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {ft}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">      32.810</td>
    <td align="right">       0.140</td>
    <td align="right">     885.870</td>
    <td align="right">       4.921</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {ft}</td>
    <td align="right">Standard Pressure at Elevation {psi}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Great Falls Intl Arpt MT USA TMY3 WMO#=727750</td>
    <td align="right">47.47</td>
    <td align="right">-111.38</td>
    <td align="right">-7.00</td>
    <td align="right">     3664.88</td>
    <td align="right">         13.</td>
    <td align="right">1.0531</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{F}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaF}</td>
    <td align="right">Fixed Default Water Mains Temperature{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">        50.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">dummy_GreatFallsMT_BASE_NV</td>
    <td align="right">       0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">YES</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {ft}</td>
    <td align="right">Air Temperature Gradient Coefficient {F/ft}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       0.330</td>
    <td align="right">    1509.260</td>
    <td align="right">    0.003566</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{F}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {Btu/h-ft2-F}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {Btu/h-ft2-F}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">        392.</td>
    <td align="right">        0.02</td>
    <td align="right">       176.1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">KivaFoundation - TwoDimensionalFiniteDifference</td>
    <td align="right">        392.</td>
    <td align="right">        0.02</td>
    <td align="right">       176.1</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">22</td>
    <td align="right">9</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {ft}</td>
    <td align="right">Origin Y-Coordinate {ft}</td>
    <td align="right">Origin Z-Coordinate {ft}</td>
    <td align="right">Centroid X-Coordinate {ft}</td>
    <td align="right">Centroid Y-Coordinate {ft}</td>
    <td align="right">Centroid Z-Coordinate {ft}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {ft}</td>
    <td align="right">Maximum X {ft}</td>
    <td align="right">Minimum Y {ft}</td>
    <td align="right">Maximum Y {ft}</td>
    <td align="right">Minimum Z {ft}</td>
    <td align="right">Maximum Z {ft}</td>
    <td align="right">Ceiling Height {ft}</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right">Exterior Gross Wall Area {ft2}</td>
    <td align="right">Exterior Net Wall Area {ft2}</td>
    <td align="right">Exterior Window Area {ft2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE 1</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.99</td>
    <td align="right">       20.01</td>
    <td align="right">        8.60</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       29.99</td>
    <td align="right">        0.00</td>
    <td align="right">       40.00</td>
    <td align="right">        -1.0</td>
    <td align="right">       18.01</td>
    <td align="right">       13.48</td>
    <td align="right">    17026.63</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     2128.23</td>
    <td align="right">     2660.24</td>
    <td align="right">     2279.27</td>
    <td align="right">      360.09</td>
    <td align="right">11</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {ft2/person}</td>
    <td align="right">Occupant per Area {person/ft2}</td>
    <td align="right">Interior Lighting {Btu/h-ft2}</td>
    <td align="right">Electric Load {Btu/h-ft2}</td>
    <td align="right">Gas Load {Btu/h-ft2}</td>
    <td align="right">Other Load {Btu/h-ft2}</td>
    <td align="right">Hot Water Eq {Btu/h-ft2}</td>
    <td align="right">Steam Equipment {Btu/h-ft2}</td>
    <td align="right">Sum Loads per Area {Btu/h-ft2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.23</td>
    <td align="right">4.0</td>
    <td align="right">     532.047</td>
    <td align="right">       0.002</td>
    <td align="right">       5.122</td>
    <td align="right">      17.181</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.303</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/ft2}</td>
    <td align="right">Floor Area per person {ft2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
    <td align="right">Cooling Effect Calculation</td>
    <td align="right">Ankle Draft Calculation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE OCCUPANTS</td>
    <td align="right">OCCUPANTSCHEDULE</td>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.23</td>
    <td align="right">4.0</td>
    <td align="right">         4.0</td>
    <td align="right">       0.002</td>
    <td align="right">     532.047</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OCCUPANT_ACTIVITY_SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
    <td align="right">Zone Averaged</td>
    <td align="right">OCCUPANT_EFF_SCHEDULE</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">OCCUPANT_CLOTHING_SCHEDULE</td>
    <td align="right">AIRVELOCITYSCH</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {Btu/h}</td>
    <td align="right">Lights/Floor Area {Btu/h-ft2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {Btu/h}</td>
    <td align="right">Nominal Maximum Lighting Level {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PHIUSLIGHTS</td>
    <td align="right">PHIUS_LIGHTING</td>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.23</td>
    <td align="right">4.0</td>
    <td align="right">   10901.221</td>
    <td align="right">       5.122</td>
    <td align="right">798.741</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">InteriorLights</td>
    <td align="right">       0.000</td>
    <td align="right">    1395.354</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {Btu/h}</td>
    <td align="right">Equipment/Floor Area {Btu/h-ft2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {Btu/h}</td>
    <td align="right">Nominal Maximum Equipment Level {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PHIUSMELS</td>
    <td align="right">PHIUS_MELS</td>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.23</td>
    <td align="right">4.0</td>
    <td align="right">   19118.269</td>
    <td align="right">       8.983</td>
    <td align="right">1400.811</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">MELs</td>
    <td align="right">       0.000</td>
    <td align="right">    2447.138</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">FRIDGE</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.23</td>
    <td align="right">4.0</td>
    <td align="right">     140.220</td>
    <td align="right">       0.066</td>
    <td align="right">10.274</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Fridge</td>
    <td align="right">     140.220</td>
    <td align="right">     140.220</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RANGE</td>
    <td align="right">BARANGESCHEDULE</td>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.23</td>
    <td align="right">4.0</td>
    <td align="right">    4187.879</td>
    <td align="right">       1.968</td>
    <td align="right">306.849</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">Range</td>
    <td align="right">       0.000</td>
    <td align="right">     628.183</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLOTHESDRYER</td>
    <td align="right">BACLOTHESDRYERSCHEDULE</td>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.23</td>
    <td align="right">4.0</td>
    <td align="right">    7597.272</td>
    <td align="right">       3.570</td>
    <td align="right">556.658</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">ClothesDryer</td>
    <td align="right">       0.000</td>
    <td align="right">     615.378</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLOTHESWASHER</td>
    <td align="right">BACLOTHESWASHERSCHEDULE</td>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.23</td>
    <td align="right">4.0</td>
    <td align="right">    1495.671</td>
    <td align="right">       0.703</td>
    <td align="right">109.589</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">ClothesWasher</td>
    <td align="right">       0.000</td>
    <td align="right">     128.629</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">DISHWASHER</td>
    <td align="right">BADISHWASHERSCHEDULE</td>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.23</td>
    <td align="right">4.0</td>
    <td align="right">    1395.542</td>
    <td align="right">       0.656</td>
    <td align="right">102.253</td>
    <td align="right">0.150</td>
    <td align="right">0.600</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">Dishwasher</td>
    <td align="right">       0.000</td>
    <td align="right">     154.905</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SIZINGSENSIBLE</td>
    <td align="right">SIZINGLOADS</td>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.23</td>
    <td align="right">4.0</td>
    <td align="right">    2248.286</td>
    <td align="right">       1.056</td>
    <td align="right">164.734</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">       0.000</td>
    <td align="right">    2248.286</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SIZINGLATENT</td>
    <td align="right">SIZINGLOADS</td>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.23</td>
    <td align="right">4.0</td>
    <td align="right">     380.414</td>
    <td align="right">       0.179</td>
    <td align="right">27.873</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">       0.000</td>
    <td align="right">     380.414</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">      15000.</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Maximum Capacity {Btu/h}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">ELECTRICWATERHEATER_50GAL</td>
    <td align="right">      6.6825</td>
    <td align="right">     39961.3</td>
    <td align="right">5.556</td>
    <td align="right">0.8027</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {ft3/min}</td>
    <td align="right">Volume Flow Rate/Floor Area {ft3/min-ft2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {ft3/min-ft2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE_INFILTRATION</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.23</td>
    <td align="right">4.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ZoneVentilation Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneVentilation Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {ft3/min}</td>
    <td align="right">Volume Flow Rate/Floor Area {ft3/min-ft2}</td>
    <td align="right">Volume Flow Rate/person Area {ft3/min-person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Fan Type {Exhaust;Intake;Natural}</td>
    <td align="right">Fan Pressure Rise {psi}</td>
    <td align="right">Fan Efficiency {}</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
    <td align="right">Minimum Indoor Temperature{F}/Schedule</td>
    <td align="right">Maximum Indoor Temperature{F}/Schedule</td>
    <td align="right">Delta Temperature{F}/Schedule</td>
    <td align="right">Minimum Outdoor Temperature{F}/Schedule</td>
    <td align="right">Maximum Outdoor Temperature{F}/Schedule</td>
    <td align="right">Maximum WindSpeed{ft/min}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">OPERABLEWINDOWS-N</td>
    <td align="right">Constant-0.0</td>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.23</td>
    <td align="right">4.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">       0.000</td>
    <td align="right">         0.0</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       59.00</td>
    <td align="right">      212.00</td>
    <td align="right">      -148.0</td>
    <td align="right">      -148.0</td>
    <td align="right">      212.00</td>
    <td align="right">     1968.60</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">OPERABLEWINDOWS-E</td>
    <td align="right">Constant-0.0</td>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.23</td>
    <td align="right">4.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">       0.000</td>
    <td align="right">         0.0</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       59.00</td>
    <td align="right">      212.00</td>
    <td align="right">      -148.0</td>
    <td align="right">      -148.0</td>
    <td align="right">      212.00</td>
    <td align="right">     1968.60</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">OPERABLEWINDOWS-S</td>
    <td align="right">Constant-0.0</td>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.23</td>
    <td align="right">4.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">       0.000</td>
    <td align="right">         0.0</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       59.00</td>
    <td align="right">      212.00</td>
    <td align="right">      -148.0</td>
    <td align="right">      -148.0</td>
    <td align="right">      212.00</td>
    <td align="right">     1968.60</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">OPERABLEWINDOWS-W</td>
    <td align="right">Constant-0.0</td>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.23</td>
    <td align="right">4.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">       0.000</td>
    <td align="right">         0.0</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       59.00</td>
    <td align="right">      212.00</td>
    <td align="right">      -148.0</td>
    <td align="right">      -148.0</td>
    <td align="right">      212.00</td>
    <td align="right">     1968.60</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONE 1</td>
    <td align="right">      2.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONE 1</td>
    <td align="right">      1.5000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {Btu/h}</td>
    <td align="right">User Des Load {Btu/h}</td>
    <td align="right">Calc Des Air Flow Rate {ft3/min}</td>
    <td align="right">User Des Air Flow Rate {ft3/min}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {F}</td>
    <td align="right">Humidity Ratio at Peak {lbWater/lbDryAir}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {ft3/min}</td>
    <td align="right">Calc DOAS Heat Addition Rate {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE 1</td>
    <td align="right">Cooling</td>
    <td align="right"> 14229.47802</td>
    <td align="right"> 21344.21700</td>
    <td align="right">   674.36432</td>
    <td align="right">  1011.54648</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">    89.20400</td>
    <td align="right">     0.00606</td>
    <td align="right">  2128.20771</td>
    <td align="right">4.00000</td>
    <td align="right">    59.99999</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE 1</td>
    <td align="right">Heating</td>
    <td align="right"> 55946.58901</td>
    <td align="right">0.111893E+06</td>
    <td align="right">  1077.58461</td>
    <td align="right">  2155.19041</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    -16.2400</td>
    <td align="right">     0.00037</td>
    <td align="right">  2128.20771</td>
    <td align="right">4.00000</td>
    <td align="right">    59.99999</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">GASHEATDXACFURNACE</td>
    <td align="right">Design Size Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2155.19041</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">GASHEATDXACFURNACE</td>
    <td align="right">User-Specified Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4237.28760</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">GASHEATDXACFURNACE</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2155.19041</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">GASHEATDXACFURNACE</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2155.19041</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">GASHEATDXACFURNACE</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">GASHEATDXACFURNACE</td>
    <td align="right">Design Size Nominal Cooling Capacity [ton]</td>
    <td align="right">     4.78790</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">GASHEATDXACFURNACE</td>
    <td align="right">Design Size Nominal Heating Capacity [Btu/h]</td>
    <td align="right">0.111893E+06</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">GASHEATDXACFURNACE</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [F]</td>
    <td align="right">   122.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FURNACEBLOWER</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2155.19041</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FURNACEBLOWER</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  4237.28760</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">FURNACE ACDXCOIL 1</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2155.19041</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">FURNACE ACDXCOIL 1</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.78790</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">FURNACE ACDXCOIL 1</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.75000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">FURNACE HEATING COIL 1</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">0.111893E+06</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZoneHVAC:EnergyRecoveryVentilator</td>
    <td align="right">ERV1</td>
    <td align="right">User-Specified Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    59.99321</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZoneHVAC:EnergyRecoveryVentilator</td>
    <td align="right">ERV1</td>
    <td align="right">User-Specified Exhaust Air Flow Rate [ft3/min]</td>
    <td align="right">    59.99321</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ERV_SUPPLY_FAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">    59.99321</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ERV_EXHAUST_FAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">    59.99321</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">ERV_CORE</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    59.99321</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">ERV_CORE</td>
    <td align="right">User-Specified Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    99.57626</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {ton}</td>
    <td align="right">Standard Rated Net COP {Btuh/Btuh}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">FURNACE ACDXCOIL 1</td>
    <td align="right">         4.6</td>
    <td align="right">        2.51</td>
    <td align="right">        8.56</td>
    <td align="right">        9.08</td>
    <td align="right">        8.59</td>
    <td align="right">        8.70</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ANNUAL</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG 1% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ANNUAL</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG 1% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ANNUAL</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG 1% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {F}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {psi}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {ft/min}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       -16.2</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-26.80</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">220</td>
    <td align="right">       531.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">        -9.0</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-22.80</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">220</td>
    <td align="right">       531.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">       92.12</td>
    <td align="right">16.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.10</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">240</td>
    <td align="right">       964.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">       88.70</td>
    <td align="right">16.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.70</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">240</td>
    <td align="right">       964.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">       -16.2</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-26.80</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">220</td>
    <td align="right">       531.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">        -9.0</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-22.80</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">220</td>
    <td align="right">       531.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">       92.12</td>
    <td align="right">16.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.10</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">240</td>
    <td align="right">       964.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">       88.70</td>
    <td align="right">16.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.70</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">240</td>
    <td align="right">       964.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">       -16.2</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-26.80</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">220</td>
    <td align="right">       531.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">        -9.0</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-22.80</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">220</td>
    <td align="right">       531.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">       92.12</td>
    <td align="right">16.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.10</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">240</td>
    <td align="right">       964.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">       88.70</td>
    <td align="right">16.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.70</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">240</td>
    <td align="right">       964.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">       -16.2</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-26.80</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">220</td>
    <td align="right">       531.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">        -9.0</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-22.80</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">220</td>
    <td align="right">       531.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">       92.12</td>
    <td align="right">16.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.10</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">240</td>
    <td align="right">       964.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">       88.70</td>
    <td align="right">16.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.70</td>
    <td align="right">{C}</td>
    <td align="right">         13.</td>
    <td align="right">240</td>
    <td align="right">       964.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">        -20.</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">        -20.</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">        20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">        20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">        -20.</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">        -20.</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">        20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">        20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">        -20.</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">        -20.</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">        20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">        20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">        -20.</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">        -20.</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">        20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">        20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">INCHPOUND</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaF}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaF}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {Btu/h}</td>
    <td align="right">Std Dev Warmup Load Difference {Btu/h}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE 1</td>
    <td align="right">SizingPeriod: GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right"> 0.000525145</td>
    <td align="right"> 0.002406752</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.005169273</td>
    <td align="right"> 0.008741317</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE 1</td>
    <td align="right">SizingPeriod: GREAT FALLS INTL ARPT ANN HTG 99% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right"> 0.000546177</td>
    <td align="right"> 0.002489258</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.005919998</td>
    <td align="right"> 0.010245600</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE 1</td>
    <td align="right">SizingPeriod: GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right"> 0.073242321</td>
    <td align="right"> 0.098284873</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.274788813</td>
    <td align="right"> 0.389764882</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE 1</td>
    <td align="right">SizingPeriod: GREAT FALLS INTL ARPT ANN CLG 1% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right"> 0.094955541</td>
    <td align="right"> 0.113387973</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.284018793</td>
    <td align="right"> 0.427361990</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE 1</td>
    <td align="right">SizingPeriod: GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.000525680</td>
    <td align="right"> 0.002403624</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.005164198</td>
    <td align="right"> 0.008715693</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE 1</td>
    <td align="right">SizingPeriod: GREAT FALLS INTL ARPT ANN HTG 99% CONDNS DB</td>
    <td align="right"> 0.000546178</td>
    <td align="right"> 0.002489260</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.005920003</td>
    <td align="right"> 0.010245623</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE 1</td>
    <td align="right">SizingPeriod: GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.073242321</td>
    <td align="right"> 0.098284873</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.274788814</td>
    <td align="right"> 0.389764884</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE 1</td>
    <td align="right">SizingPeriod: GREAT FALLS INTL ARPT ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right"> 0.094955541</td>
    <td align="right"> 0.113387973</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.284018793</td>
    <td align="right"> 0.427361990</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE 1</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.009339643</td>
    <td align="right"> 0.014075153</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.069750496</td>
    <td align="right"> 4.722694166</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [kBtu]</td>
    <td align="right">   175250.94</td>
    <td align="right">    52146.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31531.87</td>
    <td align="right">   258928.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [F]</td>
    <td align="right">Daily Temperature Range [deltaF]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [ft/min]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -16.2</td>
    <td align="right">        0.00</td>
    <td align="right">       -16.2</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      531.52</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99% CONDNS DB</td>
    <td align="right">        -9.0</td>
    <td align="right">        0.00</td>
    <td align="right">        -9.0</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      531.52</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">       92.12</td>
    <td align="right">       29.16</td>
    <td align="right">       60.98</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      964.61</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">       88.70</td>
    <td align="right">       29.16</td>
    <td align="right">       60.26</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      964.61</td>
    <td align="right">      240.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FRONT WALL 1</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.086</td>
    <td align="right">       0.093</td>
    <td align="right">      400.04</td>
    <td align="right">      334.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LEFT WALL 1</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.086</td>
    <td align="right">       0.093</td>
    <td align="right">      300.03</td>
    <td align="right">      255.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RIGHT WALL 2</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.086</td>
    <td align="right">       0.093</td>
    <td align="right">      270.03</td>
    <td align="right">      225.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BACK WALL 1</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.086</td>
    <td align="right">       0.093</td>
    <td align="right">      400.04</td>
    <td align="right">      355.03</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RIGHT WALL 1</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.086</td>
    <td align="right">       0.093</td>
    <td align="right">      300.03</td>
    <td align="right">      255.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FRONT WALL 2</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.086</td>
    <td align="right">       0.093</td>
    <td align="right">      360.04</td>
    <td align="right">      315.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LEFT WALL 2</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.086</td>
    <td align="right">       0.093</td>
    <td align="right">      270.03</td>
    <td align="right">      225.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BACK WALL 2</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.086</td>
    <td align="right">       0.093</td>
    <td align="right">      360.04</td>
    <td align="right">      315.03</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SLAB</td>
    <td align="right">EXTERIOR SLAB UNINS</td>
    <td align="right">        0.30</td>
    <td align="right">       0.507</td>
    <td align="right">       1.690</td>
    <td align="right">     1200.12</td>
    <td align="right">     1200.12</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">EXTERIOR ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">     1200.12</td>
    <td align="right">     1200.12</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">INERTSTITAIL FLOOR</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.242</td>
    <td align="right">       0.435</td>
    <td align="right">     1200.12</td>
    <td align="right">     1200.12</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [ft2]</td>
    <td align="right">Frame Area [ft2]</td>
    <td align="right">Divider Area [ft2]</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Multiplied Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [Btu/h-ft2-F]</td>
    <td align="right">Divider Conductance [Btu/h-ft2-F]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">F-WN-1</td>
    <td align="right">WINDOW_U-0.5 G=0.4</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       0.501</td>
    <td align="right">       0.401</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">FRONT WALL 1</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L-WN-1</td>
    <td align="right">WINDOW_U-0.5 G=0.4</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       0.501</td>
    <td align="right">       0.401</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">LEFT WALL 1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R-WN-2</td>
    <td align="right">WINDOW_U-0.5 G=0.4</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       0.501</td>
    <td align="right">       0.401</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">RIGHT WALL 2</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">B-WN-1</td>
    <td align="right">WINDOW_U-0.5 G=0.4</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       0.501</td>
    <td align="right">       0.401</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">BACK WALL 1</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">R-WN-1</td>
    <td align="right">WINDOW_U-0.5 G=0.4</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       0.501</td>
    <td align="right">       0.401</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">RIGHT WALL 1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F-WN-2</td>
    <td align="right">WINDOW_U-0.5 G=0.4</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       0.501</td>
    <td align="right">       0.401</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">FRONT WALL 2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L-WN-2</td>
    <td align="right">WINDOW_U-0.5 G=0.4</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       0.501</td>
    <td align="right">       0.401</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">LEFT WALL 2</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">B-WN-2</td>
    <td align="right">WINDOW_U-0.5 G=0.4</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       0.501</td>
    <td align="right">       0.401</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">BACK WALL 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      360.04</td>
    <td align="right">       0.501</td>
    <td align="right">       0.401</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       90.01</td>
    <td align="right">       0.501</td>
    <td align="right">       0.401</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      270.03</td>
    <td align="right">       0.501</td>
    <td align="right">       0.401</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">F-DR-1</td>
    <td align="right">EXT_DOOR1</td>
    <td align="right">       0.552</td>
    <td align="right">       1.040</td>
    <td align="right">       21.00</td>
    <td align="right">FRONT WALL 1</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">F-WN-1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">L-WN-1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">R-WN-2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">B-WN-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">R-WN-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F-WN-2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">L-WN-2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">B-WN-2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">F-WN-1</td>
    <td align="right">SHADING CONTROL</td>
    <td align="right">Exterior Shade</td>
    <td align="right">WINDOW_U-0.5 G=0.4:HIGH REFLECT - LOW TRANS SHADE:EXT</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">L-WN-1</td>
    <td align="right">SHADING CONTROL</td>
    <td align="right">Exterior Shade</td>
    <td align="right">WINDOW_U-0.5 G=0.4:HIGH REFLECT - LOW TRANS SHADE:EXT</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">R-WN-2</td>
    <td align="right">SHADING CONTROL</td>
    <td align="right">Exterior Shade</td>
    <td align="right">WINDOW_U-0.5 G=0.4:HIGH REFLECT - LOW TRANS SHADE:EXT</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">B-WN-1</td>
    <td align="right">SHADING CONTROL</td>
    <td align="right">Exterior Shade</td>
    <td align="right">WINDOW_U-0.5 G=0.4:HIGH REFLECT - LOW TRANS SHADE:EXT</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">R-WN-1</td>
    <td align="right">SHADING CONTROL</td>
    <td align="right">Exterior Shade</td>
    <td align="right">WINDOW_U-0.5 G=0.4:HIGH REFLECT - LOW TRANS SHADE:EXT</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">F-WN-2</td>
    <td align="right">SHADING CONTROL</td>
    <td align="right">Exterior Shade</td>
    <td align="right">WINDOW_U-0.5 G=0.4:HIGH REFLECT - LOW TRANS SHADE:EXT</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">L-WN-2</td>
    <td align="right">SHADING CONTROL</td>
    <td align="right">Exterior Shade</td>
    <td align="right">WINDOW_U-0.5 G=0.4:HIGH REFLECT - LOW TRANS SHADE:EXT</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">B-WN-2</td>
    <td align="right">SHADING CONTROL</td>
    <td align="right">Exterior Shade</td>
    <td align="right">WINDOW_U-0.5 G=0.4:HIGH REFLECT - LOW TRANS SHADE:EXT</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [Btu/h-ft2]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Total Power [Btu/h]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">PHIUSLIGHTS</td>
    <td align="right">ZONE 1</td>
    <td align="right">      5.1223</td>
    <td align="right">     2128.21</td>
    <td align="right">    10901.22</td>
    <td align="right">InteriorLights</td>
    <td align="right">PHIUS_LIGHTING</td>
    <td align="right">        7.00</td>
    <td align="right">      140.00</td>
    <td align="right">        7.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1166.16</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.1223</td>
    <td align="right">     2128.21</td>
    <td align="right">    10901.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1166.16</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [Btu/h]</td>
    <td align="right">Lighting Controlled [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">PHIUSEXTLIGHT</td>
    <td align="right">        1.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.60</td>
    <td align="right">       83.60</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Capacity [Btu/h]</td>
    <td align="right">Nominal Latent Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Nominal Coil UA Value [Btu/h-F]</td>
    <td align="right">Nominal Coil Surface Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">FURNACE ACDXCOIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57454.79</td>
    <td align="right">    43091.09</td>
    <td align="right">    14363.70</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP [Btuh/Btuh]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">FURNACE ACDXCOIL 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.6</td>
    <td align="right">        2.51</td>
    <td align="right">        8.56</td>
    <td align="right">        9.08</td>
    <td align="right">        8.59</td>
    <td align="right">        8.70</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [ton]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">FURNACE ACDXCOIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">FURNACE HEATING COIL 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   111893.17</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">FURNACEBLOWER</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">        0.03</td>
    <td align="right">     4237.29</td>
    <td align="right">      642.86</td>
    <td align="right">        0.15</td>
    <td align="right">        1.00</td>
    <td align="right">        2.07</td>
    <td align="right">General</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
  </tr>
  <tr>
    <td align="right">ERV_SUPPLY_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.03</td>
    <td align="right">       59.99</td>
    <td align="right">        9.44</td>
    <td align="right">        0.16</td>
    <td align="right">        1.00</td>
    <td align="right">       14.66</td>
    <td align="right">ERV_Fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ERV_EXHAUST_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.03</td>
    <td align="right">       59.99</td>
    <td align="right">        9.44</td>
    <td align="right">        0.16</td>
    <td align="right">        1.00</td>
    <td align="right">       14.66</td>
    <td align="right">ERV_Fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">ELECTRICWATERHEATER_50GAL</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        6.69</td>
    <td align="right">    39961.34</td>
    <td align="right">        0.95</td>
    <td align="right">        5.56</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">    14229.48</td>
    <td align="right">    21344.22</td>
    <td align="right">       10.03</td>
    <td align="right">     674.365</td>
    <td align="right">    1011.548</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       77.00</td>
    <td align="right">       77.00</td>
    <td align="right">     0.00783</td>
    <td align="right">       89.20</td>
    <td align="right">     0.00606</td>
    <td align="right">      60.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">    55946.59</td>
    <td align="right">   111893.18</td>
    <td align="right">       52.58</td>
    <td align="right">    1077.591</td>
    <td align="right">    2155.182</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.96</td>
    <td align="right">     0.00599</td>
    <td align="right">       -16.2</td>
    <td align="right">     0.00037</td>
    <td align="right">      60.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">FURNACE ACDXCOIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:ENERGYRECOVERYVENTILATOR</td>
    <td align="right">ERV1</td>
    <td align="right">   57454.789</td>
    <td align="right">   43091.092</td>
    <td align="right"> 2155.182216</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">    64700.99</td>
    <td align="right">    64700.99</td>
    <td align="right"> 2155.182216</td>
    <td align="right">       78.26</td>
    <td align="right">       58.92</td>
    <td align="right">  0.00772497</td>
    <td align="right">       55.04</td>
    <td align="right">       50.24</td>
    <td align="right">  0.00772497</td>
    <td align="right">       89.20</td>
    <td align="right">  0.00605507</td>
    <td align="right">       60.13</td>
    <td align="right">      0.0000</td>
    <td align="right">       77.00</td>
    <td align="right">  0.00783026</td>
    <td align="right">     34.7589</td>
    <td align="right">    21344.22</td>
    <td align="right">        0.00</td>
    <td align="right">    57482.91</td>
    <td align="right">    40515.83</td>
  </tr>
  <tr>
    <td align="right">FURNACE HEATING COIL 1</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:ENERGYRECOVERYVENTILATOR</td>
    <td align="right">ERV1</td>
    <td align="right">  111893.170</td>
    <td align="right">  111893.170</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   111893.17</td>
    <td align="right">   111893.17</td>
    <td align="right"> 2155.182216</td>
    <td align="right">       65.62</td>
    <td align="right">       51.16</td>
    <td align="right">  0.00583204</td>
    <td align="right">      122.00</td>
    <td align="right">       72.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -16.2</td>
    <td align="right">  0.00037089</td>
    <td align="right">       -16.2</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.96</td>
    <td align="right">  0.00598844</td>
    <td align="right">     36.1721</td>
    <td align="right">   111893.18</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
  </tr>
  <tr>
    <td align="right">FURNACE ACDXCOIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:ENERGYRECOVERYVENTILATOR</td>
    <td align="right">ERV1</td>
    <td align="right">ZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   57454.789</td>
    <td align="right">   43091.092</td>
    <td align="right"> 2155.182216</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2434</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0657</td>
    <td align="right">FURNACEBLOWER</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 4237.287600</td>
    <td align="right">  4.64350436</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    64700.99</td>
    <td align="right">    64700.99</td>
    <td align="right">      0.8880</td>
    <td align="right">  2.36179343</td>
    <td align="right"> 2155.182216</td>
    <td align="right">       78.26</td>
    <td align="right">       58.92</td>
    <td align="right">  0.00772497</td>
    <td align="right">        10.9</td>
    <td align="right">       55.04</td>
    <td align="right">       50.24</td>
    <td align="right">  0.00772497</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1115.628</td>
    <td align="right">    63585.36</td>
    <td align="right">       89.20</td>
    <td align="right">  0.00605507</td>
    <td align="right">       60.13</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       77.00</td>
    <td align="right">  0.00783026</td>
    <td align="right">       77.00</td>
    <td align="right">  0.00783026</td>
    <td align="right">     34.7589</td>
    <td align="right">    21344.22</td>
    <td align="right">        0.00</td>
    <td align="right">    57482.91</td>
    <td align="right">    40515.83</td>
    <td align="right">  2.26852044</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       59.68</td>
    <td align="right">       57.01</td>
    <td align="right">  0.00928989</td>
    <td align="right">         9.3</td>
  </tr>
  <tr>
    <td align="right">FURNACE HEATING COIL 1</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:ENERGYRECOVERYVENTILATOR</td>
    <td align="right">ERV1</td>
    <td align="right">ZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  111893.170</td>
    <td align="right">  111893.170</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0657</td>
    <td align="right">FURNACEBLOWER</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 4237.287600</td>
    <td align="right">  4.64350436</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">GREAT FALLS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   111893.17</td>
    <td align="right">   111893.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.36179343</td>
    <td align="right"> 2155.182216</td>
    <td align="right">       65.62</td>
    <td align="right">       51.16</td>
    <td align="right">  0.00583204</td>
    <td align="right">         8.0</td>
    <td align="right">      122.00</td>
    <td align="right">       72.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   111893.17</td>
    <td align="right">       -16.2</td>
    <td align="right">  0.00037089</td>
    <td align="right">       -16.2</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.96</td>
    <td align="right">  0.00598844</td>
    <td align="right">       67.96</td>
    <td align="right">  0.00598844</td>
    <td align="right">     36.1721</td>
    <td align="right">   111893.18</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [ft3/min]</td>
    <td align="right">Maximum Outdoor Air [ft3/min]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [F]</td>
    <td align="right">Outdoor Air Enthalpy Limit [F]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [ft3/min-person]</td>
    <td align="right">Outdoor Air Per Area [ft3/min-ft2]</td>
    <td align="right">Outdoor Air Per Zone [ft3/min]</td>
    <td align="right">Outdoor Air ACH [ACH]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">     6692.25</td>
    <td align="right">     7433.25</td>
    <td align="right">     5716.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6692.25</td>
    <td align="right">     7433.25</td>
    <td align="right">     5716.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">     3254.50</td>
    <td align="right">        0.00</td>
    <td align="right">     3254.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3254.50</td>
    <td align="right">        0.00</td>
    <td align="right">     3254.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">        2.88</td>
    <td align="right">        4.00</td>
    <td align="right">    17026.49</td>
    <td align="right">       0.210</td>
    <td align="right">       0.659</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">        2.88</td>
    <td align="right">        4.00</td>
    <td align="right">    17026.49</td>
    <td align="right">       0.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [ft3/min]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.88</td>
    <td align="right">        4.00</td>
    <td align="right">    17026.49</td>
    <td align="right">     2128.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.88</td>
    <td align="right">        4.00</td>
    <td align="right">    17026.49</td>
    <td align="right">     2128.21</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3]</td>
    <td align="right">Total Ventilation [ft3]</td>
    <td align="right">Infiltration [ft3]</td>
    <td align="right">Total Ventilation and Infiltration [ft3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right"> 31629406.67</td>
    <td align="right">        0.00</td>
    <td align="right"> 31629406.67</td>
    <td align="right">0.100443E+09</td>
    <td align="right">0.132072E+09</td>
    <td align="right"> 22738062.88</td>
    <td align="right">      478.50</td>
    <td align="right">     3655.50</td>
    <td align="right">     4818.00</td>
    <td align="right">      192.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right"> 31629406.67</td>
    <td align="right">        0.00</td>
    <td align="right"> 31629406.67</td>
    <td align="right">0.100443E+09</td>
    <td align="right">0.132072E+09</td>
    <td align="right"> 22738062.88</td>
    <td align="right">      478.50</td>
    <td align="right">     3655.50</td>
    <td align="right">     4818.00</td>
    <td align="right">      192.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Infiltration [ft3/min]</td>
    <td align="right">Total Ventilation and Infiltration [ft3/min]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">     59.0187</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.0187</td>
    <td align="right">    185.9069</td>
    <td align="right">    244.9256</td>
    <td align="right">     43.2500</td>
    <td align="right">      478.50</td>
    <td align="right">     3655.50</td>
    <td align="right">     4626.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     59.0187</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.0187</td>
    <td align="right">    185.9069</td>
    <td align="right">    244.9256</td>
    <td align="right">     43.2500</td>
    <td align="right">      478.50</td>
    <td align="right">     3655.50</td>
    <td align="right">     4626.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [ft3/min]</td>
    <td align="right">Limits and Scheduled Limits [ft3/min]</td>
    <td align="right">Economizer [ft3/min]</td>
    <td align="right">Exhaust Flow [ft3/min]</td>
    <td align="right">Mixed Air Flow [ft3/min]</td>
    <td align="right">High Humidity [ft3/min]</td>
    <td align="right">Demand Controlled Ventilation [ft3/min]</td>
    <td align="right">Night Ventilation [ft3/min]</td>
    <td align="right">Demand Limiting [ft3/min]</td>
    <td align="right">Energy Management System [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">           8</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           2</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           2</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           4</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           8</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         340</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">          40</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">         621</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          11</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          23</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          28</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">          54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     6594.16</td>
    <td align="right">      173.70</td>
    <td align="right">20-MAY-03:15</td>
    <td align="right">     3932.53</td>
    <td align="right">17-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     5141.90</td>
    <td align="right">      123.82</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">     1403.75</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE 1</td>
    <td align="right">     5141.90</td>
    <td align="right">      123.82</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">     1403.75</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     1166.16</td>
    <td align="right">       25.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      408.96</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE 1</td>
    <td align="right">     1166.16</td>
    <td align="right">       25.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      408.96</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:InteriorLights:Electricity</td>
    <td align="right">     1166.16</td>
    <td align="right">       25.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      408.96</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     3975.74</td>
    <td align="right">       98.27</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">     1001.19</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE 1</td>
    <td align="right">     3975.74</td>
    <td align="right">       98.27</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">     1001.19</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">MELs:InteriorEquipment:Electricity</td>
    <td align="right">     2045.19</td>
    <td align="right">       44.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      717.22</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Fridge:InteriorEquipment:Electricity</td>
    <td align="right">      360.00</td>
    <td align="right">       41.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       41.10</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Range:InteriorEquipment:Electricity</td>
    <td align="right">      449.34</td>
    <td align="right">        4.91</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      184.11</td>
    <td align="right">01-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">ClothesDryer:InteriorEquipment:Electricity</td>
    <td align="right">      811.91</td>
    <td align="right">        4.45</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">      180.36</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">ClothesWasher:InteriorEquipment:Electricity</td>
    <td align="right">      160.16</td>
    <td align="right">        1.75</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       37.70</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Dishwasher:InteriorEquipment:Electricity</td>
    <td align="right">      149.14</td>
    <td align="right">        1.23</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">       45.40</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      471.90</td>
    <td align="right">       18.88</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">      222.38</td>
    <td align="right">10-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Facility</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.06</td>
    <td align="right">16-MAR-12:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Plant</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.06</td>
    <td align="right">16-MAR-12:30</td>
  </tr>
  <tr>
    <td align="right">ElectricStorage:ElectricityProduced</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">PowerConversion:ElectricityProduced</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      262.77</td>
    <td align="right">       10.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-01:45</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ACtoDCConverter Ancillary:Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     6592.75</td>
    <td align="right">      173.70</td>
    <td align="right">20-MAY-03:15</td>
    <td align="right">     3932.47</td>
    <td align="right">17-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     6592.75</td>
    <td align="right">      173.70</td>
    <td align="right">20-MAY-03:15</td>
    <td align="right">     3932.47</td>
    <td align="right">17-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     6592.75</td>
    <td align="right">      173.70</td>
    <td align="right">20-MAY-03:15</td>
    <td align="right">     3932.47</td>
    <td align="right">17-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     6592.75</td>
    <td align="right">      173.70</td>
    <td align="right">20-MAY-03:15</td>
    <td align="right">     3932.47</td>
    <td align="right">17-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     6592.75</td>
    <td align="right">      173.70</td>
    <td align="right">20-MAY-03:15</td>
    <td align="right">     3932.47</td>
    <td align="right">17-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     6592.75</td>
    <td align="right">      173.70</td>
    <td align="right">20-MAY-03:15</td>
    <td align="right">     3932.47</td>
    <td align="right">17-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     6592.75</td>
    <td align="right">      173.70</td>
    <td align="right">20-MAY-03:15</td>
    <td align="right">     3932.47</td>
    <td align="right">17-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     6592.75</td>
    <td align="right">      173.70</td>
    <td align="right">20-MAY-03:15</td>
    <td align="right">     3932.47</td>
    <td align="right">17-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic:ElectricityProduced</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.06</td>
    <td align="right">16-MAR-12:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     1185.12</td>
    <td align="right">       18.88</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">     2623.40</td>
    <td align="right">17-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      306.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">      203.51</td>
    <td align="right">10-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">ERV_Fan:Fans:Electricity</td>
    <td align="right">      165.37</td>
    <td align="right">       18.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       18.88</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      713.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2444.94</td>
    <td align="right">17-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      713.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2444.94</td>
    <td align="right">17-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">        4.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">        4.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      262.77</td>
    <td align="right">       10.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-01:45</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">      262.77</td>
    <td align="right">       10.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.00</td>
    <td align="right">01-JAN-01:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [therm]</td>
    <td align="right">Natural Gas Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">     1102.62</td>
    <td align="right">        1.32</td>
    <td align="right">14-MAY-02:15</td>
    <td align="right">    87083.09</td>
    <td align="right">10-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">     1097.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    87052.69</td>
    <td align="right">10-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">     1097.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    87052.69</td>
    <td align="right">10-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">     1097.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    87052.69</td>
    <td align="right">10-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      838.61</td>
    <td align="right">01-JAN-01:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      838.61</td>
    <td align="right">01-JAN-01:45</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      838.61</td>
    <td align="right">01-JAN-01:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [ton-hrs]</td>
    <td align="right">Cooling Minimum Value [ton]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [ton]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      102.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      102.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      102.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      102.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      102.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      102.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      102.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      102.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [lb]</td>
    <td align="right">Minimum Value [lb/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [lb/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [gal]</td>
    <td align="right">Minimum Value [gal]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [gal]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kBtu]</td>
    <td align="right">Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   182750.19</td>
    <td align="right">        0.27</td>
    <td align="right">25-SEP-10:30</td>
    <td align="right">   138573.27</td>
    <td align="right">10-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    87181.47</td>
    <td align="right">        0.06</td>
    <td align="right">13-APR-20:30</td>
    <td align="right">    66925.03</td>
    <td align="right">10-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE 1</td>
    <td align="right">    87181.47</td>
    <td align="right">        0.06</td>
    <td align="right">13-APR-20:30</td>
    <td align="right">    66925.03</td>
    <td align="right">10-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    78702.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:15</td>
    <td align="right">    66925.03</td>
    <td align="right">10-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE 1</td>
    <td align="right">    78702.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:15</td>
    <td align="right">    66925.03</td>
    <td align="right">10-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    78702.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:15</td>
    <td align="right">    66925.03</td>
    <td align="right">10-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     8478.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19748.30</td>
    <td align="right">17-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE 1</td>
    <td align="right">     8478.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19748.30</td>
    <td align="right">17-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">     8478.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19748.30</td>
    <td align="right">17-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    95568.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    71648.24</td>
    <td align="right">10-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    87823.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    69642.15</td>
    <td align="right">10-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     7140.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21420.27</td>
    <td align="right">17-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">      604.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2066.70</td>
    <td align="right">10-JAN-22:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">18-MAY-18:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Input Heated Surface Heating [kBtu]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton-hrs]</td>
    <td align="right">People Sensible Heat Addition [kBtu]</td>
    <td align="right">Lights Sensible Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Addition [kBtu]</td>
    <td align="right">Window Heat Addition [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kBtu]</td>
    <td align="right">Infiltration Heat Addition [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Removal [kBtu]</td>
    <td align="right">Window Heat Removal [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kBtu]</td>
    <td align="right">Infiltration Heat Removal [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kBtu]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">   78702.595</td>
    <td align="right">     -706.07</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7110.277</td>
    <td align="right">    3981.767</td>
    <td align="right">   12899.563</td>
    <td align="right">   24533.420</td>
    <td align="right">       0.000</td>
    <td align="right">     361.232</td>
    <td align="right">       0.307</td>
    <td align="right">       0.000</td>
    <td align="right">   -23165.11</td>
    <td align="right">       0.000</td>
    <td align="right">   -49825.98</td>
    <td align="right">   -46119.31</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   78702.595</td>
    <td align="right">     -706.07</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7110.277</td>
    <td align="right">    3981.767</td>
    <td align="right">   12899.563</td>
    <td align="right">   24533.420</td>
    <td align="right">       0.000</td>
    <td align="right">     361.232</td>
    <td align="right">       0.307</td>
    <td align="right">       0.000</td>
    <td align="right">   -23165.11</td>
    <td align="right">       0.000</td>
    <td align="right">   -49825.98</td>
    <td align="right">   -46119.31</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">17-JUL-18:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      787.39</td>
    <td align="right">     1144.63</td>
    <td align="right">     3035.20</td>
    <td align="right">    12075.15</td>
    <td align="right">        0.00</td>
    <td align="right">     2081.40</td>
    <td align="right">      625.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">17-JUL-18:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      787.39</td>
    <td align="right">     1144.63</td>
    <td align="right">     3035.20</td>
    <td align="right">    12075.15</td>
    <td align="right">        0.00</td>
    <td align="right">     2081.40</td>
    <td align="right">      625.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">    66924.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1198.79</td>
    <td align="right">      218.02</td>
    <td align="right">      790.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -13140.2</td>
    <td align="right">        0.00</td>
    <td align="right">    -39278.1</td>
    <td align="right">    -16713.2</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">    66924.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1198.79</td>
    <td align="right">      218.02</td>
    <td align="right">      790.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -13140.2</td>
    <td align="right">        0.00</td>
    <td align="right">    -39278.1</td>
    <td align="right">    -16713.2</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Zone Floor Area - Az [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">GREAT FALLS INTL ARPT ANN CLG 1% CONDNS DB=&gt;MWB HVAC Sizing Pass 1 ** Great Falls Intl Arpt MT USA TMY3 WMO#=727750</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [ft2]</td>
    <td align="right">     2128.21</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Regularly Occupied Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">     2128.21</td>
    <td align="right">     2128.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     2128.21</td>
    <td align="right">     2128.21</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">     3254.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     3254.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [kWh]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [therm]</td>
    <td align="right">Natural Gas Demand [Btu/h]</td>
    <td align="right">Gasoline Use [therm]</td>
    <td align="right">Gasoline Demand [Btu/h]</td>
    <td align="right">Diesel Use [kBtu]</td>
    <td align="right">Diesel Demand [Btu/h]</td>
    <td align="right">Coal Use [kBtu]</td>
    <td align="right">Coal Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 1 Use [kBtu]</td>
    <td align="right">Fuel Oil No 1 Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 2 Use [kBtu]</td>
    <td align="right">Fuel Oil No 2 Demand [Btu/h]</td>
    <td align="right">Propane Use [kBtu]</td>
    <td align="right">Propane Demand [Btu/h]</td>
    <td align="right">Other Fuel 1 Use [kBtu]</td>
    <td align="right">Other Fuel 1 Demand [Btu/h]</td>
    <td align="right">Other Fuel 2 Use [kBtu]</td>
    <td align="right">Other Fuel 2 Demand [Btu/h]</td>
    <td align="right">District Cooling Use [ton-hrs]</td>
    <td align="right">District Cooling Demand [ton]</td>
    <td align="right">District Heating Use [kBtu]</td>
    <td align="right">District Heating Demand [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1097.80</td>
    <td align="right">    87052.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      713.22</td>
    <td align="right">     2444.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- InteriorLights</td>
    <td align="right">     1166.16</td>
    <td align="right">      408.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">        4.36</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MELs</td>
    <td align="right">     2045.19</td>
    <td align="right">      717.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Fridge</td>
    <td align="right">      360.00</td>
    <td align="right">       41.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Range</td>
    <td align="right">      449.34</td>
    <td align="right">      184.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ClothesDryer</td>
    <td align="right">      811.91</td>
    <td align="right">      180.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ClothesWasher</td>
    <td align="right">      160.16</td>
    <td align="right">       37.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Dishwasher</td>
    <td align="right">      149.14</td>
    <td align="right">       45.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      306.53</td>
    <td align="right">      203.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- ERV_Fan</td>
    <td align="right">      165.37</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">      262.77</td>
    <td align="right">       30.00</td>
    <td align="right">        4.83</td>
    <td align="right">      838.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- ACtoDCConverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kBtu]</td>
    <td align="right">Total Energy Use [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    13574.83</td>
    <td align="right">    22515.20</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">   110262.25</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    13574.83</td>
    <td align="right">   132777.44</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        4.79</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        1.87</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        3.10</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        3.10</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       15.17</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       82.68</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       10.22</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">PHIUS_LIGHTING</td>
    <td align="right">        365.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PHIUS_MELS</td>
    <td align="right">        365.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COMBINEDDHWSCHEDULE</td>
    <td align="right">        365.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BARANGESCHEDULE</td>
    <td align="right">        366.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BACLOTHESDRYERSCHEDULE</td>
    <td align="right">        365.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BACLOTHESWASHERSCHEDULE</td>
    <td align="right">        365.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BADISHWASHERSCHEDULE</td>
    <td align="right">        365.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OCCUPANTSCHEDULE</td>
    <td align="right">       6315.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CO2_SCHEDULE</td>
    <td align="right">    4380000.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MECHAVAILABLE</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [F]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [F]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">PHIUS_68F</td>
    <td align="right">HP_THERMOSTAT_DUAL_SP_CONTROL</td>
    <td align="right">January</td>
    <td align="right">       68.00</td>
    <td align="right">         365</td>
    <td align="right">       68.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">PHIUS_77F</td>
    <td align="right">HP_THERMOSTAT_DUAL_SP_CONTROL</td>
    <td align="right">July</td>
    <td align="right">       77.00</td>
    <td align="right">         365</td>
    <td align="right">       77.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">    24090.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    24090.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    24090.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    24090.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    24090.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">     8750.75</td>
    <td align="right">        9.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8750.75</td>
    <td align="right">        9.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8750.75</td>
    <td align="right">        9.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8750.75</td>
    <td align="right">        9.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     8750.75</td>
    <td align="right">        9.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">    24062.75</td>
    <td align="right">       27.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    24062.75</td>
    <td align="right">       27.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    24062.75</td>
    <td align="right">       27.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    24062.75</td>
    <td align="right">       27.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    24062.75</td>
    <td align="right">       27.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (F)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (F)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (F)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (F)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">    24090.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    24090.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    24090.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    24090.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    24090.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRTEMPERATUREF::ZONE1></a>
<p>Report:<b> ZONE AIR TEMPERATURE [F]</b></p>
<p>For:<b> ZONE 1</b></p>
<p>Timestamp: <b>2024-04-16
    11:25:34</b></p>
Values in table are in hours.<br>
<br>
<b>Time Bin Results</b><br><br>
<!-- FullName:ZONE AIR TEMPERATURE [F]_ZONE 1_Time Bin Results-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">- [hr]</td>
    <td align="right">1 [hr]</td>
    <td align="right">- [hr]</td>
    <td align="right">- [hr]</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">        -40.&lt;=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">        -40.</td>
    <td align="right">         36.&gt;</td>
    <td align="right">         36.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<!-- FullName:ZONE AIR TEMPERATURE [F]_ZONE 1_Statistics-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       68.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       63.46</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       70.22</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       76.98</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       77.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        3.38</td>
  </tr>
</table>
<br><br>
</body>
</html>
